package three_zones_hydronic

package Trano
  package Occupancy

    model SimpleOccupancy

  parameter Real occupancy[:]=3600*{7, 19}
    "Occupancy table, each entry switching occupancy on or off";

      parameter Real gain[:, :]=[35; 70; 30]
    "Gain to convert from occupancy (per person) to radiant, convective and latent heat in [W/m2] ";

          parameter Real k=1/6/4
    "Heat gain if occupied";

  Buildings.Controls.SetPoints.OccupancySchedule
                                       occSch2(firstEntryOccupied=true,
      occupancy=occupancy)
    "Occupancy schedule"
    annotation (Placement(transformation(extent={{-66,-22},{-46,-2}})));
  Buildings.Controls.OBC.CDL.Reals.Switch switch2
    annotation (Placement(transformation(extent={{-20,-12},{0,8}})));
  Modelica.Blocks.Math.MatrixGain gai2(K=gain)
    "Gain to convert from occupancy (per person) to radiant, convective and latent heat in [W/m2] "
    annotation (Placement(transformation(extent={{18,-12},{38,8}})));
   extends Modelica.Blocks.Interfaces.MO(final nout=3);
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant occ2(k=k)
    "Heat gain if occupied in room 2"
    annotation (Placement(transformation(extent={{-66,28},{-46,48}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant zero(k=0)
    "Heat gain if occupied in room 2"
    annotation (Placement(transformation(extent={{-62,-68},{-42,-48}})));
equation
  connect(occSch2.occupied,switch2. u2) annotation (Line(
      points={{-45,-18},{-28,-18},{-28,-2},{-22,-2}},
      color={255,0,255},
      smooth=Smooth.None));
  connect(switch2.y,gai2. u[1]) annotation (Line(
      points={{2,-2},{16,-2}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(occ2.y,switch2. u1) annotation (Line(points={{-44,38},{-40,38},{-40,6},
          {-22,6}},        color={0,0,127}));
  connect(zero.y, switch2.u3)
    annotation (Line(points={{-40,-58},{-22,-58},{-22,-10}}, color={0,0,127}));
  connect(gai2.y, y) annotation (Line(points={{39,-2},{96,-2},{96,0},{110,0}},
        color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Ellipse(extent={{10,70},{-26,34}}, lineColor={28,108,200}),
        Line(points={{-8,34},{-8,-26}}, color={28,108,200}),
        Line(points={{-8,-26},{-48,-68}}, color={28,108,200}),
        Line(points={{-8,-26},{34,-70},{32,-70}}, color={28,108,200}),
        Line(points={{-8,20},{-48,-8}}, color={28,108,200}),
        Line(points={{-8,20},{44,-8}}, color={28,108,200})}),    Diagram(
        coordinateSystem(preserveAspectRatio=false)));
end SimpleOccupancy;

  end Occupancy;

  package Controls
  package BaseClasses
    expandable connector DataBus
      extends Modelica.Icons.SignalBus;
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                100}}), graphics={Rectangle(
              extent={{-20,2},{22,-2}},
              lineColor={255,204,51},
              lineThickness=0.5)}),
        Documentation(info="<html>
<p>
This connector defines the <code>expandable connector</code> ControlBus that
is used to connect control signals.
Note, this connector is empty. When using it, the actual content is
constructed by the signals connected to this bus.
</p>
</html>"));
    end DataBus;
  annotation (
        Icon(graphics={  Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248},
                fillPattern =                                                                              FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Rectangle(lineColor = {128, 128, 128}, extent = {{-100, -100}, {100, 100}}, radius = 25), Ellipse(lineColor = {128, 128, 128}, fillColor = {255, 255, 255},
                fillPattern =                                                                                                                                                                                                        FillPattern.Solid, extent = {{-30, -30}, {30, 30}})}));
  end BaseClasses;

    package Interfaces
      partial model BaseSpaceControl
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port annotation (
                Placement(transformation(extent = {{-110, -10}, {-90, 10}}), iconTransformation(extent = {{-110, -10}, {-90, 10}})));
        Modelica.Blocks.Interfaces.RealOutput y annotation (
                Placement(transformation(origin = {106, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {106, 0}, extent = {{-10, -10}, {10, 10}})));
      equation

            annotation (
                Icon,
        Diagram);
      end BaseSpaceControl;

      partial model BaseSubstanceSpaceControl
        replaceable package Medium = Modelica.Media.Interfaces.PartialMedium
          "Medium model" annotation (choicesAllMatching=true);
        Modelica.Fluid.Interfaces.FluidPort_a port_a(
          redeclare final package Medium = Medium)
          "Fluid connector a (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{-116,-16},{-82,16}}),
              iconTransformation(extent={{-110,-9},{-90,9}})));
        Modelica.Blocks.Interfaces.RealOutput y annotation (
                Placement(transformation(origin = {106, 0}, extent = {{-10, -10}, {10, 10}}), iconTransformation(origin = {106, 0}, extent = {{-10, -10}, {10, 10}})));
      equation

            annotation (
                Icon,
        Diagram);
      end BaseSubstanceSpaceControl;
      annotation (
        Icon(graphics={  Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248},
                fillPattern =                                                                              FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Rectangle(lineColor = {128, 128, 128}, extent = {{-100, -100}, {100, 100}}, radius = 25), Polygon(origin = {20, 0}, lineColor = {64, 64, 64}, fillColor = {255, 255, 255},
                fillPattern =                                                                                                                                                                                                        FillPattern.Solid, points = {{-10, 70}, {10, 70}, {40, 20}, {80, 20}, {80, -20}, {40, -20}, {10, -70}, {-10, -70}, {-10, 70}}), Polygon(fillColor = {102, 102, 102}, pattern = LinePattern.None,
                fillPattern =                                                                                                                                                                                                        FillPattern.Solid, points = {{-100, 20}, {-60, 20}, {-30, 70}, {-10, 70}, {-10, -70}, {-30, -70}, {-60, -20}, {-100, -20}, {-100, 20}})}));
    end Interfaces;

    package SpaceControls
      model PID
              extends Trano.Controls.Interfaces.BaseSpaceControl;

                parameter .Modelica.Blocks.Types.SimpleController controllerType=
                 .Modelica.Blocks.Types.SimpleController.PID "Type of controller";
          parameter Real k(min=0, unit="1") = 1 "Gain of controller";
          parameter Modelica.Units.SI.Time Ti(min=Modelica.Constants.small)=0.5
            "Time constant of Integrator block" annotation (Dialog(enable=
                  controllerType == .Modelica.Blocks.Types.SimpleController.PI or
                  controllerType == .Modelica.Blocks.Types.SimpleController.PID));
          parameter Modelica.Units.SI.Time Td(min=0)=0.1
            "Time constant of Derivative block" annotation (Dialog(enable=
                  controllerType == .Modelica.Blocks.Types.SimpleController.PD or
                  controllerType == .Modelica.Blocks.Types.SimpleController.PID));
          parameter Real yMax(start=1) "Upper limit of output";
          parameter Real yMin=-yMax "Lower limit of output";
          parameter Modelica.Units.SI.Temperature setPoint;
        Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor TRoo annotation (
                Placement(transformation(origin = {-542, -226}, extent = {{480, 216}, {500, 236}})));
        Modelica.Blocks.Continuous.LimPID conRoo(yMax = yMax, yMin = yMin, controllerType = controllerType, k = k, Ti = Ti, Td = Td)  annotation (
                Placement(transformation(origin = {50, 0}, extent = {{-10, -10}, {10, 10}})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=setPoint)
          annotation (Placement(transformation(extent={{-42,36},{-22,56}})));
      equation
              connect(port, TRoo.port) annotation (
                Line(points = {{-100, 0}, {-62, 0}}, color = {191, 0, 0}));
        connect(conRoo.y, y) annotation (
                Line(points={{61,0},{106,0}},      color = {0, 0, 127}));
        connect(TRoo.T, conRoo.u_m) annotation (
                Line(points={{-41,0},{4,0},{4,-36},{50,-36},{50,-12}},            color = {0, 0, 127}));
        connect(realExpression.y, conRoo.u_s) annotation (Line(points={{-21,46},{32,46},
                {32,0},{38,0}}, color={0,0,127}));
            annotation (
                Icon(graphics={  Rectangle(lineColor = {0, 0, 127}, fillColor = {255, 255, 255},
                  fillPattern =                                                                                FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Line(points = {{-80, 78}, {-80, -90}}, color = {192, 192, 192}), Polygon(lineColor = {192, 192, 192}, fillColor = {192, 192, 192},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid, points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}), Line(points = {{-90, -80}, {82, -80}}, color = {192, 192, 192}), Polygon(lineColor = {192, 192, 192}, fillColor = {192, 192, 192},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid, points = {{90, -80}, {68, -72}, {68, -88}, {90, -80}}), Line(points = {{-80, -80}, {-80, -20}, {60, 80}}, color = {0, 0, 127}), Text(textColor = {192, 192, 192}, extent = {{-20, -60}, {80, -20}}, textString = "PID")}));
      end PID;

      model PIDSubstance

        replaceable package Medium = Modelica.Media.Interfaces.PartialMedium
          "Medium model" annotation (choicesAllMatching=true);
              extends Trano.Controls.Interfaces.BaseSubstanceSpaceControl;

                parameter .Modelica.Blocks.Types.SimpleController controllerType=
                 .Modelica.Blocks.Types.SimpleController.PID "Type of controller";
          parameter Real k(min=0, unit="1") = 1 "Gain of controller";
          parameter Modelica.Units.SI.Time Ti(min=Modelica.Constants.small)=0.5
            "Time constant of Integrator block" annotation (Dialog(enable=
                  controllerType == .Modelica.Blocks.Types.SimpleController.PI or
                  controllerType == .Modelica.Blocks.Types.SimpleController.PID));
          parameter Modelica.Units.SI.Time Td(min=0)=0.1
            "Time constant of Derivative block" annotation (Dialog(enable=
                  controllerType == .Modelica.Blocks.Types.SimpleController.PD or
                  controllerType == .Modelica.Blocks.Types.SimpleController.PID));
          parameter Real yMax(start=1) "Upper limit of output";
          parameter Real yMin=-yMax "Lower limit of output";
          parameter Modelica.Units.SI.Temperature setPoint;
        Buildings.Fluid.Sensors.PPM                             TRoo( redeclare
            package                                                                     Medium = Medium) annotation (
                Placement(transformation(origin = {-542, -226}, extent = {{480, 216}, {500, 236}})));
        Modelica.Blocks.Continuous.LimPID conRoo(yMax = yMax, yMin = yMin, controllerType = controllerType, k = k, Ti = Ti, Td = Td)  annotation (
                Placement(transformation(origin = {50, 0}, extent = {{-10, -10}, {10, 10}})));
        Modelica.Blocks.Sources.RealExpression realExpression(y=setPoint)
          annotation (Placement(transformation(extent={{-42,38},{-22,58}})));
      equation
        connect(conRoo.y, y) annotation (
                Line(points={{61,0},{106,0}},      color = {0, 0, 127}));
        connect(realExpression.y, conRoo.u_s) annotation (Line(points={{-21,48},
                {32,48},{32,0},{38,0}},
                                color={0,0,127}));
        connect(TRoo.ppm, conRoo.u_m) annotation (Line(points={{-41,0},{30,0},{30,-18},
                {50,-18},{50,-12}}, color={0,0,127}));
        connect(port_a, TRoo.port) annotation (Line(points={{-99,0},{-68,0},{
                -68,-14},{-52,-14},{-52,-10}}, color={0,127,255}));
            annotation (
                Icon(graphics={  Rectangle(lineColor = {0, 0, 127}, fillColor = {255, 255, 255},
                  fillPattern =                                                                                FillPattern.Solid, extent = {{-100, -100}, {100, 100}}), Line(points = {{-80, 78}, {-80, -90}}, color = {192, 192, 192}), Polygon(lineColor = {192, 192, 192}, fillColor = {192, 192, 192},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid, points = {{-80, 90}, {-88, 68}, {-72, 68}, {-80, 90}}), Line(points = {{-90, -80}, {82, -80}}, color = {192, 192, 192}), Polygon(lineColor = {192, 192, 192}, fillColor = {192, 192, 192},
                  fillPattern =                                                                                                                                                                                                        FillPattern.Solid, points = {{90, -80}, {68, -72}, {68, -88}, {90, -80}}), Line(points = {{-80, -80}, {-80, -20}, {60, 80}}, color = {0, 0, 127}), Text(textColor = {192, 192, 192}, extent = {{-20, -60}, {80, -20}}, textString = "PID")}));
      end PIDSubstance;



      annotation (
        Icon(graphics={  Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248},
                fillPattern =                                                                              FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25)}));
    end SpaceControls;
  annotation (
      Icon(graphics={  Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248},
              fillPattern =                                                                              FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248},
              fillPattern =                                                                                                                                                                                                        FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Rectangle(lineColor = {128, 128, 128}, extent = {{-100, -100}, {100, 100}}, radius = 25), Rectangle(origin = {0, 35.1488}, fillColor = {255, 255, 255}, extent = {{-30, -20.1488}, {30, 20.1488}}), Rectangle(origin = {0, -34.8512}, fillColor = {255, 255, 255}, extent = {{-30, -20.1488}, {30, 20.1488}}), Line(origin = {-51.25, 0}, points = {{21.25, -35}, {-13.75, -35}, {-13.75, 35}, {6.25, 35}}), Polygon(origin = {-40, 35}, pattern = LinePattern.None,
              fillPattern =                                                                                                                                                                                                        FillPattern.Solid, points = {{10, 0}, {-5, 5}, {-5, -5}, {10, 0}}), Line(origin = {51.25, 0}, points = {{-21.25, 35}, {13.75, 35}, {13.75, -35}, {-6.25, -35}}), Polygon(origin = {40, -35}, pattern = LinePattern.None,
              fillPattern =                                                                                                                                                                                                        FillPattern.Solid, points = {{-10, 0}, {5, 5}, {5, -5}, {-10, 0}})}));


    package ventilation
  model AHU_G36
  parameter Real VUncDesOutAir_flow=0.03;
  parameter Real VDesTotOutAir_flow=0.03;
      Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Controller
        mulAHUCon(
        eneStd=Buildings.Controls.OBC.ASHRAE.G36.Types.EnergyStandard.ASHRAE90_1,

        venStd=Buildings.Controls.OBC.ASHRAE.G36.Types.VentilationStandard.ASHRAE62_1,

        ashCliZon=Buildings.Controls.OBC.ASHRAE.G36.Types.ASHRAEClimateZone.Zone_1A,

        have_frePro=false,
        minOADes=Buildings.Controls.OBC.ASHRAE.G36.Types.OutdoorAirSection.DedicatedDampersAirflow,

        buiPreCon=Buildings.Controls.OBC.ASHRAE.G36.Types.PressureControl.BarometricRelief,

        ecoHigLimCon=Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulb,

        cooCoi=Buildings.Controls.OBC.ASHRAE.G36.Types.CoolingCoil.None,
        heaCoi=Buildings.Controls.OBC.ASHRAE.G36.Types.HeatingCoil.None,
        have_perZonRehBox=false, VUncDesOutAir_flow = VUncDesOutAir_flow, VDesTotOutAir_flow = VDesTotOutAir_flow)
        annotation (Placement(transformation(extent={{-12,-14},{28,74}})));
      BaseClasses.DataBus dataBus annotation (Placement(transformation(
              extent={{-120,-20},{-80,20}}), iconTransformation(extent={{
                -112,-10},{-92,10}})));
  equation
      connect(mulAHUCon.ySupFan, dataBus.ySupFan) annotation (Line(points={
              {30,27.8},{36,27.8},{36,-20},{-74,-20},{-74,0},{-100,0}},
            color={0,0,127}), Text(
          string="%second",
          index=1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(mulAHUCon.y1SupFan, dataBus.y1SupFan) annotation (Line(points
            ={{30,30},{38,30},{38,-22},{-76,-22},{-76,0},{-100,0}}, color={
              255,0,255}), Text(
          string="%second",
          index=1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(mulAHUCon.yOutDam, dataBus.yOutDam) annotation (Line(points={
              {30,37},{36,37},{36,20},{34,20},{34,-18},{-70,-18},{-70,0},{
              -100,0}}, color={0,0,127}), Text(
          string="%second",
          index=1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(mulAHUCon.yRetDam, dataBus.yRetDam) annotation (Line(points={
              {30,43},{36,43},{36,78},{-74,78},{-74,0},{-100,0}}, color={0,
              0,127}), Text(
          string="%second",
          index=1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(mulAHUCon.yMinOutDam, dataBus.yMinOutDam) annotation (Line(
            points={{30,49},{38,49},{38,80},{-78,80},{-78,24},{-76,24},{-76,
              0},{-100,0}}, color={0,0,127}), Text(
          string="%second",
          index=1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(mulAHUCon.VEffAirOut_flow_min, dataBus.VEffAirOut_flow_min)
        annotation (Line(points={{30,53},{30,58},{34,58},{34,76},{-72,76},{
              -72,0},{-100,0}}, color={0,0,127}), Text(
          string="%second",
          index=1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(mulAHUCon.TAirSupSet, dataBus.TAirSupSet) annotation (Line(
            points={{30,64},{34,64},{34,70},{32,70},{32,76},{-20,76},{-20,0},
              {-100,0}}, color={0,0,127}), Text(
          string="%second",
          index=1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(dataBus.VAirOut_flow, mulAHUCon.VAirOut_flow) annotation (
          Line(
          points={{-100,0},{-22,0},{-22,37},{-14,37}},
          color={255,204,51},
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(dataBus.uOutAirFra_max, mulAHUCon.uOutAirFra_max) annotation
        (Line(
          points={{-100,0},{-24,0},{-24,47},{-14,47}},
          color={255,204,51},
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(dataBus.VSumZonPri_flow, mulAHUCon.VSumZonPri_flow)
        annotation (Line(
          points={{-100,0},{-26,0},{-26,50},{-14,50}},
          color={255,204,51},
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(dataBus.VSumAdjAreBreZon_flow, mulAHUCon.VSumAdjAreBreZon_flow)
        annotation (Line(
          points={{-100,0},{-28,0},{-28,53},{-14,53}},
          color={255,204,51},
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(dataBus.TAirSup, mulAHUCon.TAirSup) annotation (Line(
          points={{-100,0},{-30,0},{-30,58},{-14,58}},
          color={255,204,51},
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(dataBus.u1SupFan, mulAHUCon.u1SupFan) annotation (Line(
          points={{-100,0},{-32,0},{-32,61},{-14,61}},
          color={255,204,51},
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(dataBus.uZonTemResReq, mulAHUCon.uZonTemResReq) annotation (
          Line(
          points={{-100,0},{-34,0},{-34,63},{-14,63}},
          color={255,204,51},
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(dataBus.TOut, mulAHUCon.TOut) annotation (Line(
          points={{-100,0},{-36,0},{-36,66},{-14,66}},
          color={255,204,51},
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(dataBus.dpDuc, mulAHUCon.dpDuc) annotation (Line(
          points={{-100,0},{-38,0},{-38,68},{-14,68}},
          color={255,204,51},
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(dataBus.uZonPreResReq, mulAHUCon.uZonPreResReq) annotation (
          Line(
          points={{-100,0},{-40,0},{-40,71},{-14,71}},
          color={255,204,51},
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(dataBus.uAhuOpeMod, mulAHUCon.uAhuOpeMod) annotation (Line(
          points={{-100,0},{-42,0},{-42,73},{-14,73}},
          color={255,204,51},
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-6,3},{-6,3}},
          horizontalAlignment=TextAlignment.Right));
      connect(dataBus.VSumAdjPopBreZon_flow, mulAHUCon.VSumAdjPopBreZon_flow)
        annotation (Line(
          points={{-100,0},{-14,0},{-14,55}},
          color={255,204,51},
          thickness=0.5), Text(
          string="%first",
          index=-1,
          extent={{-3,-6},{-3,-6}},
          horizontalAlignment=TextAlignment.Right));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false),
            graphics={Rectangle(
              extent={{-100,98},{98,-100}},
              lineColor={28,108,200},
              fillColor={28,108,200},
              fillPattern=FillPattern.Solid)}), Diagram(coordinateSystem(
              preserveAspectRatio=false)));
  end AHU_G36;
        model EmissionControlControl_1
  parameter Real schedule[:]=3600*{7,19};

  parameter   Modelica.Units.SI.Temperature THeaSet= 273.15+24;
    parameter   Modelica.Units.SI.Temperature THeaSetBack= 273.15+16;
Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops
emissionControl
annotation (Placement(transformation(extent={{-36,-36},{28,38}}))); Modelica.Blocks.Interfaces.RealOutput y
annotation (Placement(transformation(extent={{100,-8},{120,12}})));

  Buildings.Controls.SetPoints.OccupancySchedule
                                   occSch2(firstEntryOccupied=true, occupancy=
        schedule)

annotation (Placement(transformation(extent={{-116,-36},{-96,-16}})));
  Buildings.Controls.OBC.CDL.Reals.Switch switch2
annotation (Placement(transformation(extent={{-70,-26},{-50,-6}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant setpoint(k=THeaSet)
    "Heat gain if occupied in room 2"
    annotation (Placement(transformation(extent={{-116,14},{-96,34}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant setback(k=THeaSetBack)
    "Heat gain if occupied in room 2"
    annotation (Placement(transformation(extent={{-112,-82},{-92,-62}})));
Controls.BaseClasses.DataBus dataBus
    annotation (Placement(transformation(
  extent={{-120,-18},{-80,22}}), iconTransformation(extent={{-120,62},{-78,98}})));
equation
connect(emissionControl.yHea, y) annotation (Line(points={{34.4,-21.2},{96,-21.2},
{96,2},{110,2}}, color={0,0,127}));
  connect(
emissionControl.yHea, y) annotation (Line(points={{60.4,-21.2},{96,-21.2},{96,2},
          {110,2}}, color={0,0,127}));
  connect(occSch2.
              occupied, switch2.u2) annotation (Line(
  points={{-95,-32},{-78,-32},{-78,-16},{-72,-16}},
  color={255,0,255},
  smooth=Smooth.None));
  connect(setpoint.y, switch2.u1) annotation (Line(points={{-94,24},{-90,24},{-90,
          -8},{-72,-8}}, color={0,0,127}));
  connect(setback.y, switch2.u3)
    annotation (Line(points={{-90,-72},{-72,-72},{-72,-24}}, color={0,0,127}));
      connect(switch2.y, emissionControl.THeaSet) annotation (Line(points={{-52,-22},
          {-52,-21.2},{-42.4,-21.2}}, color={0,0,127}));
connect(dataBus.TCooSetSpace_001, emissionControl.TCooSet);
connect(dataBus.TZonSpace_001, emissionControl.TZon);
connect(dataBus.yCooValve_003, emissionControl.yCoo);
connect(dataBus.yHeaValve_003, emissionControl.yHea);
end EmissionControlControl_1;
        model OccupancyOccupancy_1
extends three_zones_hydronic.Trano.Occupancy.SimpleOccupancy ;
Controls.BaseClasses.DataBus dataBus
    annotation (Placement(transformation(
  extent={{-120,-18},{-80,22}}), iconTransformation(extent={{-120,62},{-78,98}})));
equation
connect(dataBus.OccupiedSpace_001, occSch2.occupied);
 end OccupancyOccupancy_1;
 
        model EmissionControlControl_2
  parameter Real schedule[:]=3600*{7,19};

  parameter   Modelica.Units.SI.Temperature THeaSet= 273.15+24;
    parameter   Modelica.Units.SI.Temperature THeaSetBack= 273.15+16;
Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops
emissionControl
annotation (Placement(transformation(extent={{-36,-36},{28,38}}))); Modelica.Blocks.Interfaces.RealOutput y
annotation (Placement(transformation(extent={{100,-8},{120,12}})));

  Buildings.Controls.SetPoints.OccupancySchedule
                                   occSch2(firstEntryOccupied=true, occupancy=
        schedule)

annotation (Placement(transformation(extent={{-116,-36},{-96,-16}})));
  Buildings.Controls.OBC.CDL.Reals.Switch switch2
annotation (Placement(transformation(extent={{-70,-26},{-50,-6}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant setpoint(k=THeaSet)
    "Heat gain if occupied in room 2"
    annotation (Placement(transformation(extent={{-116,14},{-96,34}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant setback(k=THeaSetBack)
    "Heat gain if occupied in room 2"
    annotation (Placement(transformation(extent={{-112,-82},{-92,-62}})));
Controls.BaseClasses.DataBus dataBus
    annotation (Placement(transformation(
  extent={{-120,-18},{-80,22}}), iconTransformation(extent={{-120,62},{-78,98}})));
equation
connect(emissionControl.yHea, y) annotation (Line(points={{34.4,-21.2},{96,-21.2},
{96,2},{110,2}}, color={0,0,127}));
  connect(
emissionControl.yHea, y) annotation (Line(points={{60.4,-21.2},{96,-21.2},{96,2},
          {110,2}}, color={0,0,127}));
  connect(occSch2.
              occupied, switch2.u2) annotation (Line(
  points={{-95,-32},{-78,-32},{-78,-16},{-72,-16}},
  color={255,0,255},
  smooth=Smooth.None));
  connect(setpoint.y, switch2.u1) annotation (Line(points={{-94,24},{-90,24},{-90,
          -8},{-72,-8}}, color={0,0,127}));
  connect(setback.y, switch2.u3)
    annotation (Line(points={{-90,-72},{-72,-72},{-72,-24}}, color={0,0,127}));
      connect(switch2.y, emissionControl.THeaSet) annotation (Line(points={{-52,-22},
          {-52,-21.2},{-42.4,-21.2}}, color={0,0,127}));
connect(dataBus.TCooSetSpace_002, emissionControl.TCooSet);
connect(dataBus.TZonSpace_002, emissionControl.TZon);
connect(dataBus.yCooValve_001, emissionControl.yCoo);
connect(dataBus.yHeaValve_001, emissionControl.yHea);
end EmissionControlControl_2;
        model OccupancyOccupancy_2
extends three_zones_hydronic.Trano.Occupancy.SimpleOccupancy ;
Controls.BaseClasses.DataBus dataBus
    annotation (Placement(transformation(
  extent={{-120,-18},{-80,22}}), iconTransformation(extent={{-120,62},{-78,98}})));
equation
connect(dataBus.OccupiedSpace_002, occSch2.occupied);
 end OccupancyOccupancy_2;
 
        model EmissionControlControl_3
  parameter Real schedule[:]=3600*{7,19};

  parameter   Modelica.Units.SI.Temperature THeaSet= 273.15+24;
    parameter   Modelica.Units.SI.Temperature THeaSetBack= 273.15+16;
Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ControlLoops
emissionControl
annotation (Placement(transformation(extent={{-36,-36},{28,38}}))); Modelica.Blocks.Interfaces.RealOutput y
annotation (Placement(transformation(extent={{100,-8},{120,12}})));

  Buildings.Controls.SetPoints.OccupancySchedule
                                   occSch2(firstEntryOccupied=true, occupancy=
        schedule)

annotation (Placement(transformation(extent={{-116,-36},{-96,-16}})));
  Buildings.Controls.OBC.CDL.Reals.Switch switch2
annotation (Placement(transformation(extent={{-70,-26},{-50,-6}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant setpoint(k=THeaSet)
    "Heat gain if occupied in room 2"
    annotation (Placement(transformation(extent={{-116,14},{-96,34}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant setback(k=THeaSetBack)
    "Heat gain if occupied in room 2"
    annotation (Placement(transformation(extent={{-112,-82},{-92,-62}})));
Controls.BaseClasses.DataBus dataBus
    annotation (Placement(transformation(
  extent={{-120,-18},{-80,22}}), iconTransformation(extent={{-120,62},{-78,98}})));
equation
connect(emissionControl.yHea, y) annotation (Line(points={{34.4,-21.2},{96,-21.2},
{96,2},{110,2}}, color={0,0,127}));
  connect(
emissionControl.yHea, y) annotation (Line(points={{60.4,-21.2},{96,-21.2},{96,2},
          {110,2}}, color={0,0,127}));
  connect(occSch2.
              occupied, switch2.u2) annotation (Line(
  points={{-95,-32},{-78,-32},{-78,-16},{-72,-16}},
  color={255,0,255},
  smooth=Smooth.None));
  connect(setpoint.y, switch2.u1) annotation (Line(points={{-94,24},{-90,24},{-90,
          -8},{-72,-8}}, color={0,0,127}));
  connect(setback.y, switch2.u3)
    annotation (Line(points={{-90,-72},{-72,-72},{-72,-24}}, color={0,0,127}));
      connect(switch2.y, emissionControl.THeaSet) annotation (Line(points={{-52,-22},
          {-52,-21.2},{-42.4,-21.2}}, color={0,0,127}));
connect(dataBus.TCooSetSpace_003, emissionControl.TCooSet);
connect(dataBus.TZonSpace_003, emissionControl.TZon);
connect(dataBus.yCooValve_002, emissionControl.yCoo);
connect(dataBus.yHeaValve_002, emissionControl.yHea);
end EmissionControlControl_3;
        model OccupancyOccupancy_3
extends three_zones_hydronic.Trano.Occupancy.SimpleOccupancy ;
Controls.BaseClasses.DataBus dataBus
    annotation (Placement(transformation(
  extent={{-120,-18},{-80,22}}), iconTransformation(extent={{-120,62},{-78,98}})));
equation
connect(dataBus.OccupiedSpace_003, occSch2.occupied);
 end OccupancyOccupancy_3;
 
        model CollectorControlControl_5
Buildings.Controls.OBC.CDL.Reals.PIDWithReset
conPum(    controllerType=Buildings.Controls.OBC.CDL.Types.SimpleController.PI,
    k=1.0,
    Nd=10.0,
    Ni=0.9,
    r=1.0,
    Td=0.1,
    Ti=0.5,
    yMax=1.0,
    yMin=0.0
) "Controller for pump"
annotation (Placement(transformation(extent={{54,-10},{74,10}})));Buildings.Controls.OBC.CDL.Reals.MultiMax
mulMax(nin=3)
"Maximum radiator valve position"
annotation (Placement(transformation(extent={{-76,-10},{-56,10}})));Buildings.Controls.OBC.CDL.Reals.Hysteresis
hysPum(uLow=0.01, uHigh=0.5)
"Hysteresis for pump"
annotation (Placement(transformation(extent={{-26,-10},{-6,10}})));Buildings.Controls.OBC.CDL.Conversions.BooleanToReal booToRea
"Conversion from boolean to real signal"
annotation (Placement(transformation(extent={{14,-10},{34,10}})));Controls.BaseClasses.DataBus dataBus
    annotation (Placement(transformation(
  extent={{-120,-18},{-80,22}}), iconTransformation(extent={{-120,62},{-78,98}})));
equation
connect(mulMax.y,hysPum. u) annotation (Line(
points={{-54,0},{-28,0}},
color={0,0,127},
smooth=Smooth.None));connect(hysPum.y,conPum. trigger) annotation (Line(points={{-4,0},{4,0},{4,-18},
{58,-18},{58,-12}},     color={255,0,255}));connect(hysPum.y,booToRea. u)
annotation (Line(points={{-4,0},{12,0}},   color={255,0,255}));connect(booToRea.y,conPum. u_s)
annotation (Line(points={{36,0},{52,0}},     color={0,0,127}));annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
coordinateSystem(preserveAspectRatio=false)));connect(dataBus.y_gainPump_001, conPum.u_m);
connect(dataBus.yPump_001, conPum.y);
connect(dataBus.yBoiConPump_001, mulMax.y);
connect(dataBus.yPumBoiPump_001, mulMax.y);
connect(dataBus.yHeaValve_003, mulMax.u[1]);
connect(dataBus.yHeaValve_001, mulMax.u[2]);
connect(dataBus.yHeaValve_002, mulMax.u[3]);
end CollectorControlControl_5;
        model ThreeWayValveControlControl_6
  Buildings.Controls.OBC.CDL.Reals.PIDWithReset
                                      conVal(
        controllerType=Buildings.Controls.OBC.CDL.Types.SimpleController.PI,
    k=1.0,
    Nd=10.0,
    Ni=0.9,
    r=1.0,
    Td=0.1,
    Ti=0.5,
    yMax=1.0,
    yMin=0.0
) "Controller for pump"
annotation (Placement(transformation(extent={{-12,-10},{8,10}})));  Modelica.Blocks.Interfaces.RealOutput y
annotation (Placement(transformation(extent={{100,-10},{120,10}})));  Modelica.Blocks.Interfaces.RealInput u
annotation (Placement(transformation(extent={{-138,-20},{-98,20}})));        Controls.BaseClasses.DataBus dataBus
    annotation (Placement(transformation(
  extent={{-120,-18},{-80,22}}), iconTransformation(extent={{-120,62},{-78,98}})));
equation
connect(dataBus.TColSetControl_6, conVal.u_s);
connect(dataBus.triggerControl_6, conVal.trigger);
  connect(conVal.y, y)
annotation (Line(points={{10,0},{110,0}}, color={0,0,127}));  connect(u, conVal.u_m) annotation (Line(points={{-118,0},{-22,0},{-22,-20},{0,
          -20},{0,-16},{-2,-16},{-2,-12}}, color={0,0,127}));annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)));end ThreeWayValveControlControl_6;
        model ThreeWayValveControlControl_7
  Buildings.Controls.OBC.CDL.Reals.PIDWithReset
                                      conVal(
        controllerType=Buildings.Controls.OBC.CDL.Types.SimpleController.PI,
    k=1.0,
    Nd=10.0,
    Ni=0.9,
    r=1.0,
    Td=0.1,
    Ti=0.5,
    yMax=1.0,
    yMin=0.0
) "Controller for pump"
annotation (Placement(transformation(extent={{-12,-10},{8,10}})));  Modelica.Blocks.Interfaces.RealOutput y
annotation (Placement(transformation(extent={{100,-10},{120,10}})));  Modelica.Blocks.Interfaces.RealInput u
annotation (Placement(transformation(extent={{-138,-20},{-98,20}})));        Controls.BaseClasses.DataBus dataBus
    annotation (Placement(transformation(
  extent={{-120,-18},{-80,22}}), iconTransformation(extent={{-120,62},{-78,98}})));
equation
connect(dataBus.TColSetControl_7, conVal.u_s);
connect(dataBus.triggerControl_7, conVal.trigger);
  connect(conVal.y, y)
annotation (Line(points={{10,0},{110,0}}, color={0,0,127}));  connect(u, conVal.u_m) annotation (Line(points={{-118,0},{-22,0},{-22,-20},{0,
          -20},{0,-16},{-2,-16},{-2,-12}}, color={0,0,127}));annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
        coordinateSystem(preserveAspectRatio=false)));end ThreeWayValveControlControl_7;
            model BoilerControlControl_4
    extends three_zones_hydronic.Trano.Controls.ventilation.PartialBoilerControl;
    Controls.BaseClasses.DataBus dataBus
    annotation (Placement(transformation(
  extent={{-120,-18},{-80,22}}), iconTransformation(extent={{-120,62},{-78,98}})));
    equation
    connect(dataBus.TStoTopBoiler_001, sub1.u1);
connect(dataBus.TStoBotBoiler_001, greThr.u);
connect(dataBus.TAirOutBoiler_001, lesThrTOut.u);
connect(dataBus.yBoiConBoiler_001, booToReaBoi.y);
connect(dataBus.yPumBoiBoiler_001, booToReaPum.y);
     end BoilerControlControl_4;
     
        model DataServer
replaceable package Medium = Modelica.Media.Interfaces.PartialMedium;
Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor[3]
TRoo annotation (
Placement(transformation(origin={-544,-226},
extent = {{480, 216}, {500, 236}})));Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a[3]
port annotation (
Placement(transformation(extent={{-112,-10},{-92,10}}),
iconTransformation(extent = {{-110, -10}, {-90, 10}})));Buildings.Fluid.Sensors.PPM[3] TRoo1(redeclare
package Medium = Medium)annotation (
Placement(transformation(origin={-542,-268},
extent = {{480, 216}, {500, 236}})));Modelica.Fluid.Interfaces.FluidPort_a[3]
port_a(redeclare package Medium
= Medium)annotation (Placement(transformation(extent={{-116,-58},{-82,-26}}),
iconTransformation(origin = {-2, -42}, extent = {{-110, -9}, {-90, 9}})));  Controls.BaseClasses.DataBus dataBus
    annotation (Placement(transformation(
  extent={{-120,-18},{-80,22}}), iconTransformation(extent={{-120,62},{-78,98}})));
Modelica.Blocks.Sources.RealExpression
            TColSetControl_7
            (y=363.15);
Modelica.Blocks.Sources.RealExpression
            TCooSetControl_2
            (y=298.15);
Modelica.Blocks.Sources.RealExpression
            TCooSetControl_3
            (y=298.15);
Modelica.Blocks.Sources.RealExpression
            TAirOutControl_4
            (y=0.0);
Modelica.Blocks.Sources.RealExpression
            TColSetControl_6
            (y=363.15);
Modelica.Blocks.Sources.RealExpression
            TCooSetControl_1
            (y=298.15);
Modelica.Blocks.Sources.BooleanExpression
            triggerControl_7
            (y=true);
Modelica.Blocks.Sources.BooleanExpression
            triggerControl_6
            (y=true);
equation
connect(port[1],TRoo[1]. port);
connect(port_a[1], TRoo1[1].port);
connect(port[2],TRoo[2]. port);
connect(port_a[2], TRoo1[2].port);
connect(port[3],TRoo[3]. port);
connect(port_a[3], TRoo1[3].port);
connect(dataBus.TZonSpace_001, TRoo[1].T);
connect(dataBus.TZonSpace_002, TRoo[2].T);
connect(dataBus.TZonSpace_003, TRoo[3].T);
connect(dataBus.ppmCO2Space_001, TRoo1[1].ppm);
connect(dataBus.ppmCO2Space_002, TRoo1[2].ppm);
connect(dataBus.ppmCO2Space_003, TRoo1[3].ppm);
connect(dataBus.TColSetControl_7,
TColSetControl_7.y);
connect(dataBus.TCooSetSpace_002,
TCooSetControl_2.y);
connect(dataBus.TCooSetSpace_003,
TCooSetControl_3.y);
connect(dataBus.TAirOutBoiler_001,
TAirOutControl_4.y);
connect(dataBus.TColSetControl_6,
TColSetControl_6.y);
connect(dataBus.TCooSetSpace_001,
TCooSetControl_1.y);
connect(dataBus.triggerControl_7,
triggerControl_7.y);
connect(dataBus.triggerControl_6,
triggerControl_6.y);
end DataServer;
      


      partial model PartialBoilerControl
  parameter Modelica.Units.SI.Temperature TSup_nominal=80 + 273.15 "Check for temperature at the bottom of the tank";
    parameter Modelica.Units.SI.Temperature threshold_outdoor_air_cutoff=15 + 273.15 "Output true if outdoor air is below heating cut-off limit";
    parameter Modelica.Units.SI.Temperature threshold_to_switch_off_boiler=15 + 273.15 "Threshold to switch boiler off";
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greThr(t=
        TSup_nominal + 5)
    "Check for temperature at the bottom of the tank" annotation (
      Placement(transformation(extent={{-114,-142},{-94,-122}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal booToReaPum
    "Signal converter for pump" annotation (Placement(transformation(
          extent={{-94,-32},{-114,-12}})));
  Buildings.Controls.OBC.CDL.Reals.Greater lesThr
    "Check for temperature at the top of the tank" annotation (
      Placement(transformation(extent={{-114,-80},{-94,-60}})));
  Modelica.Blocks.MathBoolean.Or pumOnSig(nu=3)
    "Signal for pump being on"
    annotation (Placement(transformation(extent={{146,-2},{166,18}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal booToReaBoi
    "Signal converter for boiler"
    annotation (Placement(transformation(extent={{-94,-2},{-114,18}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant dTThr(k=1)
    "Threshold to switch boiler off" annotation (Placement(
        transformation(extent={{-204,-112},{-184,-92}})));
  Buildings.Controls.OBC.CDL.Reals.Subtract sub1 annotation (Placement(
        transformation(extent={{-164,-88},{-144,-68}})));
  Modelica.Blocks.Logical.LessThreshold lesThrTOut(threshold=threshold_outdoor_air_cutoff)
    "Output true if outdoor air is below heating cut-off limit"
    annotation (Placement(transformation(extent={{-114,38},{-94,58}})));
  Buildings.Controls.OBC.CDL.Logical.And and1
    "Logical test to enable pump and subsequently the boiler"
    annotation (Placement(transformation(extent={{-74,38},{-54,58}})));
  Modelica.StateGraph.InitialStep off(nIn=1, nOut=1)
                      "Pump and furnace off"
    annotation (Placement(transformation(extent={{-74,78},{-54,98}})));
  Modelica.StateGraph.TransitionWithSignal T1 "Transition to pump on"
    annotation (Placement(transformation(extent={{-44,78},{-24,98}})));
  Modelica.StateGraph.StepWithSignal pumOn(nIn=1, nOut=1)
                           "Pump on"
    annotation (Placement(transformation(extent={{-14,78},{6,98}})));
  Modelica.StateGraph.Transition T3(enableTimer=true, waitTime=10)
    "Transition to boiler on"
    annotation (Placement(transformation(extent={{16,78},{36,98}})));
  Modelica.StateGraph.StepWithSignal boiOn(nIn=1, nOut=1)
                           "Boiler on"
    annotation (Placement(transformation(extent={{46,78},{66,98}})));
  Modelica.StateGraph.TransitionWithSignal T2
    "Transition that switches boiler off"
    annotation (Placement(transformation(extent={{76,78},{96,98}})));
  Modelica.StateGraph.StepWithSignal pumOn2(nIn=1, nOut=1)
                            "Pump on"
    annotation (Placement(transformation(extent={{106,78},{126,98}})));
  Modelica.StateGraph.Transition T4(enableTimer=true, waitTime=10)
    "Transition to boiler on"
    annotation (Placement(transformation(extent={{136,78},{156,98}})));
  inner Modelica.StateGraph.StateGraphRoot stateGraphRoot
    "Root of the state graph" annotation (Placement(transformation(
          extent={{-134,98},{-114,118}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant dTThr1(k=threshold_to_switch_off_boiler) "Threshold to switch boiler off" annotation (Placement(
        transformation(extent={{-208,-22},{-188,-2}})));
equation
  connect(booToReaPum.u, pumOnSig.y)
                     annotation (Line(
      points={{-92,-22},{176,-22},{176,8},{167.5,8}},
      color={255,0,255},
      smooth=Smooth.None));
  connect(sub1.y, lesThr.u2)
             annotation (Line(
      points={{-142,-78},{-116,-78}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(dTThr.y, sub1.u2)
            annotation (Line(
      points={{-182,-102},{-174,-102},{-174,-84},{-166,-84}},
      color={0,0,127},
      smooth=Smooth.None));
  connect(lesThr.y, and1.u2)
             annotation (Line(
      points={{-92,-70},{-84,-70},{-84,40},{-76,40}},
      color={255,0,255},
      smooth=Smooth.None));
  connect(lesThrTOut.y, and1.u1)
                 annotation (Line(
      points={{-93,48},{-76,48}},
      color={255,0,255},
      smooth=Smooth.None));
  connect(and1.y, T1.condition)
                annotation (Line(points={{-52,48},{-44,48},{-44,42},{-36,
          42},{-36,58},{-34,58},{-34,76}},
color={255,0,255}));
  connect(greThr.y, T2.condition)
                  annotation (Line(points={{-92,-132},{86,-132},{86,76}},
        color={255,0,255}));
  connect(boiOn.active, booToReaBoi.u)
                       annotation (Line(points={{56,77},{56,8},{-92,8}},
        color={255,0,255}));
  connect(pumOn2.active, pumOnSig.u[1])
                        annotation (Line(points={{116,77},{116,5.66667},
          {146,5.66667}},
           color={255,0,255}));
  connect(boiOn.active, pumOnSig.u[2])
                       annotation (Line(points={{56,77},{56,8},{146,8}},
        color={255,0,255}));
  connect(pumOn.active, pumOnSig.u[3])
                       annotation (Line(points={{-4,77},{-4,10.3333},{146,10.3333}},
                         color={255,0,255}));
  connect(off.outPort[1], T1.inPort)
    annotation (Line(points={{-53.5,88},{-38,88}}, color={0,0,0}));
  connect(T1.outPort, pumOn.inPort[1])
    annotation (Line(points={{-32.5,88},{-15,88}}, color={0,0,0}));
  connect(pumOn.outPort[1], T3.inPort)
                       annotation (Line(points={{6.5,88},{22,88}},
                     color={0,0,0}));
  connect(T3.outPort, boiOn.inPort[1])
    annotation (Line(points={{27.5,88},{45,88}}, color={0,0,0}));
  connect(boiOn.outPort[1], T2.inPort)
    annotation (Line(points={{66.5,88},{82,88}}, color={0,0,0}));
  connect(T2.outPort, pumOn2.inPort[1])
    annotation (Line(points={{87.5,88},{105,88}}, color={0,0,0}));
  connect(pumOn2.outPort[1], T4.inPort)
    annotation (Line(points={{126.5,88},{142,88}}, color={0,0,0}));
  connect(T4.outPort, off.inPort[1])
                     annotation (Line(points={{147.5,88},{166,88},{166,118},
          {-94,118},{-94,88},{-75,88}},
                                color={0,0,0}));
  connect(
  dTThr1.y, lesThr.u1) annotation (Line(points={{-186,-12},{-124,-12},{
          -124,
  -70},{-116,-70}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={
            {-260,-180},{260,160}})), Diagram(coordinateSystem(
          preserveAspectRatio=false, extent={{-260,-180},{260,160}})));
end PartialBoilerControl;

end ventilation;
    end Controls;

  package Fluid
  package Boilers


partial model PartialBoilerWithStorage
  replaceable package MediumW = Modelica.Media.Interfaces.PartialMedium
      "Medium model" annotation (choicesAllMatching=true);
  extends Buildings.Fluid.Interfaces.PartialTwoPort(
                                            redeclare package Medium = MediumW);


  parameter Real a[:]={0.9} "Coefficients for efficiency curve";
  parameter Buildings.Fluid.Types.EfficiencyCurves effCur=Buildings.Fluid.Types.EfficiencyCurves.Constant
    "Curve used to compute the efficiency";
  parameter Modelica.Units.SI.Temperature T_nominal=353.15
    "Temperature used to compute nominal efficiency (only used if efficiency curve depends on temperature)"
    annotation (Dialog(enable=(effCur == Buildings.Fluid.Types.EfficiencyCurves.QuadraticLinear)));


  parameter Buildings.Fluid.Data.Fuels.Generic fue "Fuel type"
    annotation (choicesAllMatching=true);

  parameter Modelica.Units.SI.Power Q_flow_nominal "Nominal heating power";
  parameter Boolean linearizeFlowResistance=false
    "= true, use linear relation between m_flow and dp for any flow rate"
    annotation (Dialog(enable=computeFlowResistance,
       tab="Flow resistance"));
  parameter Modelica.Units.SI.PressureDifference dp_nominal(min=0, displayUnit=
"Pa") "Pressure difference" annotation (Dialog(group="Nominal condition"));
parameter Modelica.Units.SI.Pressure dp[:]=(3000 + 2000)*{2,1} "Pressure";
parameter Real V_flow[:] = 0.001/1000*{0.5,1};
  parameter Real deltaM=0.1
    "Fraction of nominal flow rate where flow transitions to laminar";
parameter Modelica.Units.SI.MassFlowRate nominal_mass_flow_rate_boiler;
parameter Modelica.Units.SI.MassFlowRate nominal_mass_flow_radiator_loop;
  parameter Boolean show_T=false;


  parameter Modelica.Units.SI.Volume VTan "Tank volume";
  parameter Modelica.Units.SI.Length hTan "Height of tank (without insulation)";
  parameter Modelica.Units.SI.Length dIns "Thickness of insulation";
  parameter Modelica.Units.SI.ThermalConductivity kIns=0.04
    "Specific heat conductivity of insulation";
  parameter Integer nSeg(min=2) = 2 "Number of volume segments";


  Buildings.Fluid.Movers.SpeedControlled_y pumBoi(use_riseTime=false, 
    redeclare package Medium = MediumW,
per(pressure(V_flow=V_flow, dp=dp)),
    use_inputFilter=false,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState)
    "Pump for boiler circuit" annotation (Placement(transformation(extent={{-10,
    -10},{10,10}}, origin={-8,10})));

  Buildings.Fluid.Boilers.BoilerPolynomial boi(
    a=a,
    effCur=effCur,
    redeclare package Medium = MediumW,
    Q_flow_nominal=Q_flow_nominal,
    m_flow_nominal=nominal_mass_flow_rate_boiler,
    fue=fue,
    dp_nominal=dp_nominal,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    T_start=293.15) "Boiler"
    annotation (Placement(transformation(extent={{-74,0},{-54,20}})));
  Buildings.HeatTransfer.Sources.FixedTemperature TAmb(T=288.15)
    "Ambient temperature in boiler room"
    annotation (Placement(transformation(extent={{-14,74},{6,94}})));
  Buildings.Fluid.Storage.StratifiedEnhanced tan1(
    m_flow_nominal=nominal_mass_flow_radiator_loop,
    dIns=dIns,
    redeclare package Medium = MediumW,
    hTan=hTan,
    nSeg=nSeg,
    show_T=true,
    VTan=VTan,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial) "Storage tank"
    annotation (Placement(transformation(extent={{12,-72},{52,-32}})));
  Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor tanTemBot
    "Tank temperature"
    annotation (Placement(transformation(extent={{68,-66},{88,-46}})));
  Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor tanTemTop
    "Tank temperature"
    annotation (Placement(transformation(extent={{68,-34},{88,-14}})));
  Buildings.Fluid.Sources.Boundary_pT bou(nPorts=1, redeclare package Medium =
MediumW) "Fixed boundary condition, needed to provide a pressure in the system"
    annotation (Placement(transformation(extent={{-74,68},{-54,88}})));
  Buildings.Fluid.FixedResistances.Junction splVal3(
    dp_nominal={0,0,0},
    m_flow_nominal=nominal_mass_flow_rate_boiler*{-1,-1,1},
    redeclare package Medium = MediumW,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState) "Flow splitter"
    annotation (Placement(transformation(
extent={{10,-10},{-10,10}},
rotation=180,
origin={30,-98})));
  Buildings.Fluid.FixedResistances.Junction splVal4(
    dp_nominal={0,0,0},
    m_flow_nominal=nominal_mass_flow_rate_boiler*{1,1,-1},
    redeclare package Medium = MediumW,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState) "Flow splitter"
    annotation (Placement(transformation(
extent={{10,10},{-10,-10}},
rotation=180,
origin={32,10})));
        Buildings.Fluid.Sensors.TemperatureTwoPort temperature_sensor1(tau=0, 
      redeclare package Medium = MediumW, m_flow_nominal=nominal_mass_flow_rate_boiler)
                                      "Radiator"  annotation (
    Placement(transformation(origin={-36,11},
    extent = {{-10, -10}, {10, 10}},
        rotation=0)));
        Buildings.Fluid.Sensors.TemperatureTwoPort temperature_sensor2(tau=0, 
      redeclare package Medium = MediumW, m_flow_nominal=nominal_mass_flow_rate_boiler)
                                      "Radiator"  annotation (
    Placement(transformation(origin={66,-85},
    extent = {{-10, -10}, {10, 10}},
        rotation=0)));
        Buildings.Fluid.Sensors.TemperatureTwoPort temperature_sensor3(tau=0, 
      redeclare package Medium = MediumW, m_flow_nominal=nominal_mass_flow_rate_boiler)
                                      "Radiator"  annotation (
    Placement(transformation(origin={32,-16.5},
    extent={{-8.5,-8},{8.5,8}},
        rotation=-90)));
        Buildings.Fluid.Sensors.TemperatureTwoPort temperature_sensor4(tau=0, 
      redeclare package Medium = MediumW, m_flow_nominal=nominal_mass_flow_rate_boiler)
                                      "Radiator"  annotation (
    Placement(transformation(origin={-34,-97},
    extent = {{-10, -10}, {10, 10}},
        rotation=0)));
  Buildings.Fluid.Sensors.MassFlowRate senMasFlo1(redeclare package Medium =
        MediumW)
    annotation (Placement(transformation(extent={{10,-10},{-10,10}},
        rotation=90,
        origin={46,30})));
  Buildings.Fluid.Sensors.MassFlowRate senMasFlo2(redeclare package Medium =
        MediumW)
    annotation (Placement(transformation(extent={{-10,-10},{10,10}},
        rotation=90,
        origin={-78,-46})));
  Buildings.Fluid.Sensors.MassFlowRate senMasFlo3(redeclare package Medium =
        MediumW)
    annotation (Placement(transformation(extent={{-6,-7},{6,7}},
        rotation=0,
        origin={13,10})));
  Buildings.Fluid.Sensors.MassFlowRate senMasFlo4(redeclare package Medium =
        MediumW)
    annotation (Placement(transformation(extent={{-10,-10},{10,10}},
        rotation=0,
        origin={94,-86})));
  Modelica.Blocks.Math.Gain gain(k=Q_flow_nominal)
    annotation (Placement(transformation(extent={{-70,-22},{-58,-10}})));
  Modelica.Blocks.Continuous.Integrator integrator
    annotation (Placement(transformation(extent={{-46,-26},{-30,-10}})));
  Modelica.Blocks.Math.Gain gain1(k=2.77778e-7)
    annotation (Placement(transformation(extent={{-46,-52},{-26,-32}})));
  Modelica.Blocks.Math.Gain gain2(k=0.9*(1/11))
    annotation (Placement(transformation(extent={{-26,-80},{-6,-60}})));
  Modelica.Blocks.Routing.RealPassThrough Boiy
    annotation (Placement(transformation(extent={{-122,36},{-104,54}})));
equation
  connect(
  TAmb.port, boi.heatPort)
           annotation (Line(
      points={{6,84},{20,84},{20,30},{-64,30},{-64,17.2}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(
  tan1.heaPorVol[1], tanTemTop.port)
                     annotation (Line(
      points={{32,-52.3},{32,-52},{64,-52},{64,-24},{68,-24}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(
  tanTemBot.port, tan1.heaPorVol[tan1.nSeg])
                             annotation (Line(
      points={{68,-56},{56,-56},{56,-52},{32,-52}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(
  tan1.heaPorTop, TAmb.port)
             annotation (Line(
      points={{36,-37.2},{62,-37.2},{62,84},{6,84}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(
  TAmb.port, tan1.heaPorSid)
             annotation (Line(
      points={{6,84},{62,84},{62,-50},{54,-50},{54,-52},{43.2,-52}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(
  TAmb.port, tan1.heaPorBot)
             annotation (Line(
      points={{6,84},{62,84},{62,-50},{54,-50},{54,-52},{8,-52},{8,-80},{36,-80},
          {36,-66.8}},
      color={191,0,0},
      smooth=Smooth.None));
  connect(
  bou.ports[1], boi.port_a)
            annotation (Line(
      points={{-54,78},{-48,78},{-48,32},{-80,32},{-80,10},{-74,10}},
      color={0,127,255},
      smooth=Smooth.None));
  connect(
  tan1.port_b, splVal3.port_3) annotation (Line(points={{32,-72},{32,-84},{30,-84},
          {30,-88}}, color={0,127,255}));
  connect(boi.port_b, temperature_sensor1.port_a) annotation (Line(points={{-54,
          10},{-50,10},{-50,11},{-46,11}}, color={0,127,255}));
  connect(temperature_sensor1.port_b, pumBoi.port_a) annotation (Line(points={{-26,11},
          {-23,11},{-23,10},{-18,10}},     color={0,127,255}));
  connect(splVal3.port_2, temperature_sensor2.port_a) annotation (Line(points={{40,-98},
          {52,-98},{52,-85},{56,-85}},         color={0,127,255}));
  connect(splVal4.port_3, temperature_sensor3.port_a)
    annotation (Line(points={{32,0},{32,-8}}, color={0,127,255}));
  connect(temperature_sensor3.port_b, tan1.port_a)
    annotation (Line(points={{32,-25},{32,-32}}, color={0,127,255}));
  connect(splVal3.port_1, temperature_sensor4.port_b) annotation (Line(points={{20,-98},
          {18,-97},{-24,-97}},                 color={0,127,255}));
  connect(senMasFlo1.port_b, splVal4.port_2) annotation (Line(points={{46,20},{46,
          16},{42,16},{42,10}}, color={0,127,255}));
  connect(boi.port_a, senMasFlo2.port_b)
    annotation (Line(points={{-74,10},{-78,10},{-78,-36}}, color={0,127,255}));
  connect(temperature_sensor4.port_a, senMasFlo2.port_a) annotation (Line(
        points={{-44,-97},{-44,-98},{-78,-98},{-78,-56}}, color={0,127,255}));
  connect(splVal4.port_1, senMasFlo3.port_b)
    annotation (Line(points={{22,10},{19,10}}, color={0,127,255}));
  connect(senMasFlo3.port_a, pumBoi.port_b)
    annotation (Line(points={{7,10},{2,10}}, color={0,127,255}));
  connect(temperature_sensor2.port_b, senMasFlo4.port_a) annotation (Line(
        points={{76,-85},{80,-85},{80,-86},{84,-86}}, color={0,127,255}));
  connect(senMasFlo1.port_a, port_b) annotation (Line(points={{46,40},{46,44},{86,
          44},{86,0},{100,0}}, color={0,127,255}));
  connect(port_a, senMasFlo4.port_b) annotation (Line(points={{-100,0},{-84,0},{
          -84,-32},{-96,-32},{-96,-114},{110,-114},{110,-86},{104,-86}}, color={
          0,127,255}));
  connect(gain.y, integrator.u) annotation (Line(points={{-57.4,-16},{-54,-16},{
          -54,-18},{-47.6,-18}}, color={0,0,127}));
  connect(integrator.y, gain1.u) annotation (Line(points={{-29.2,-18},{-30,-18},
          {-30,-4},{-74,-4},{-74,-12},{-76,-12},{-76,-32},{-48,-32},{-48,-42}},
        color={0,0,127}));
  connect(gain1.y, gain2.u) annotation (Line(points={{-25,-42},{-34,-42},{-34,-60},
          {-60,-60},{-60,-70},{-28,-70}}, color={0,0,127}));
  connect(Boiy.y, boi.y) annotation (Line(points={{-103.1,45},{-84,45},{-84,18},
          {-76,18}}, color={0,0,127}));
  connect(Boiy.y, gain.u) annotation (Line(points={{-103.1,45},{-84,45},{-84,2},
          {-82,2},{-82,-16},{-71.2,-16}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(extent={{-100,-120},{100,100}}), graphics={
Rectangle(fillPattern=FillPattern.Solid, extent={{-80,80},{80,-80}}),
Rectangle(
  fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          extent={{-68,70},{70,-70}}),
        Polygon(
          lineColor={0,0,255},
          fillColor={0,0,255},
          fillPattern=FillPattern.Solid,
          points={{-68,18},{-68,18},{-54,32},{-28,16},{0,30},{26,16},{46,32},{70,
              18},{70,18},{70,-70},{70,-70},{-68,-70},{-68,-70},{-68,18}},
          smooth=Smooth.Bezier)}), Diagram(coordinateSystem(extent={{-100,-120},
            {100,100}})));
end PartialBoilerWithStorage;


            model BoilerWithStorageBoiler_001
    extends three_zones_hydronic.Trano.Fluid.Boilers.PartialBoilerWithStorage;
    Controls.BaseClasses.DataBus dataBus
    annotation (Placement(transformation(
  extent={{-120,-18},{-80,22}}), iconTransformation(extent={{-120,62},{-78,98}})));
    equation
    connect(dataBus.yBoiConBoiler_001, Boiy.y);
connect(dataBus.yPumBoiBoiler_001, pumBoi.y);
connect(dataBus.TStoTopBoiler_001, tanTemTop.T);
connect(dataBus.TStoBotBoiler_001, tanTemBot.T);
     end BoilerWithStorageBoiler_001;
     

  end Boilers;

    package Ventilation

      model SimpleHVACBuildings

  replaceable package Medium = Modelica.Media.Interfaces.PartialMedium
    "Medium model" annotation (choicesAllMatching=true);
  Buildings.Fluid.Movers.FlowControlled_dp
                                 fanSup(use_riseTime=false, 
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    use_inputFilter=false,
    inputType=Buildings.Fluid.Types.InputType.Constant,
    nominalValuesDefineDefaultPressureCurve=true,
    redeclare package Medium = Medium,
    dp_nominal=200,
    m_flow_nominal=2*100*1.2/3600) "Supply fan"
    annotation (Placement(transformation(extent={{4,6},{24,26}})));
  Buildings.Fluid.Movers.FlowControlled_dp
                                 fanRet(use_riseTime=false, 
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    use_inputFilter=false,
    inputType=Buildings.Fluid.Types.InputType.Constant,
    nominalValuesDefineDefaultPressureCurve=true,
    redeclare package Medium = Medium,
    dp_nominal=200,
    m_flow_nominal=2*100*1.2/3600) "Return fan"
    annotation (Placement(transformation(extent={{24,-34},{4,-14}})));
  Buildings.Fluid.HeatExchangers.ConstantEffectiveness
                                             hex(
    redeclare package Medium1 = Medium,
    redeclare package Medium2 = Medium,
    m1_flow_nominal=2*100*1.2/3600,
    m2_flow_nominal=2*100*1.2/3600,
    dp1_nominal=100,
    dp2_nominal=100) "Heat exchanger with constant heat recovery effectivity"
    annotation (Placement(transformation(extent={{-26,-14},{-6,6}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_b(
    redeclare final package Medium = Medium)
    "Fluid connector b (positive design flow direction is from port_a to port_b)"
    annotation (Placement(transformation(extent={{118,1},{86,31}}),
        iconTransformation(extent={{110,31},{90,49}})));

  Modelica.Fluid.Interfaces.FluidPort_a port_a(
    redeclare final package Medium = Medium)
    "Fluid connector a (positive design flow direction is from port_a to port_b)"
    annotation (Placement(transformation(extent={{84,-40},{118,-8}}),
        iconTransformation(extent={{90,-49},{110,-31}})));
  Buildings.Fluid.Sources.Boundary_pT bou(T=295.15, nPorts=2,    redeclare
      package                                                                      Medium = Medium)
    annotation (Placement(transformation(extent={{-78,-14},{-58,6}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TSup(tau=0, 
    redeclare package Medium = Medium,
    m_flow_nominal=2*100*1.2/3600,
    allowFlowReversal=false)
annotation (Placement(transformation(extent={{48,6},{68,26}})));
  Controls.BaseClasses.DataBus dataBus annotation (Placement(transformation(
          extent={{-120,22},{-80,62}}), iconTransformation(extent={{-208,22},{-188,
            42}})));
equation
  connect(hex.port_b1, fanSup.port_a) annotation (
    Line(points = {{-6, 2}, {-6, 16}, {4, 16}}, color = {0, 127, 255}));
  connect(hex.port_a2, fanRet.port_b) annotation (
    Line(points = {{-6, -10}, {-6, -24}, {4, -24}}, color = {0, 127, 255}));
  connect(fanRet.port_a, port_a) annotation (
    Line(points = {{24, -24}, {101, -24}}, color = {0, 127, 255}));
  connect(bou.ports[1], hex.port_b2) annotation (Line(points={{-58,-2},{-32,-2},
          {-32,-10},{-26,-10}}, color={0,127,255}));
  connect(bou.ports[2], hex.port_a1) annotation (Line(points={{-58,-6},{-32,-6},
          {-32,2},{-26,2}}, color={0,127,255}));
  connect(fanSup.port_b, TSup.port_a)
    annotation (Line(points={{24,16},{48,16}}, color={0,127,255}));
  connect(TSup.port_b, port_b)
    annotation (Line(points={{68,16},{102,16}}, color={0,127,255}));
  connect(TSup.T, dataBus.TSupAhu) annotation (Line(points={{58,27},{58,42},{
          -100,42}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-60},
            {100,60}}), graphics={Rectangle(
          extent={{-100,60},{100,-60}},
          lineColor={255,128,0},
          fillColor={255,128,0},
          fillPattern=FillPattern.Forward)}), Diagram(coordinateSystem(
          preserveAspectRatio=false, extent={{-100,-60},{100,60}})));
end SimpleHVACBuildings;

    model AhuWithEconomizer
    replaceable package MediumA = Modelica.Media.Interfaces.PartialMedium
    "Medium model" annotation (choicesAllMatching=true);

      constant Integer numZon(min=2)=2 "Total number of served VAV boxes";

  parameter Modelica.Units.SI.Volume VRoo[numZon] "Room volume per zone";
  parameter Modelica.Units.SI.Area AFlo[numZon] "Floor area per zone";

  final parameter Modelica.Units.SI.Area ATot=sum(AFlo)
    "Total floor area for all zone";

  constant Real conv=1.2/3600 "Conversion factor for nominal mass flow rate";


  parameter Modelica.Units.SI.HeatFlowRate QHeaAHU_flow_nominal(min=0) = mHeaAir_flow_nominal * Buildings.Utilities.Psychrometrics.Constants.cpAir * (THeaAirSup_nominal-THeaAirMix_nominal)
    "Nominal heating heat flow rate of air handler unit coil";

  parameter Modelica.Units.SI.HeatFlowRate QCooAHU_flow_nominal(max=0) = 1.3 * mCooAir_flow_nominal * Buildings.Utilities.Psychrometrics.Constants.cpAir *(TCooAirSup_nominal-TCooAirMix_nominal)
    "Nominal total cooling heat flow rate of air handler unit coil (negative number)";

  parameter Modelica.Units.SI.MassFlowRate mCooVAV_flow_nominal[numZon]
    "Design mass flow rate per zone for cooling"
    annotation (Dialog(group="Nominal mass flow rate"));

  parameter Modelica.Units.SI.MassFlowRate mHeaVAV_flow_nominal[numZon] = 0.3*mCooVAV_flow_nominal
    "Design mass flow rate per zone for heating"
    annotation (Dialog(group="Nominal mass flow rate"));

  parameter Modelica.Units.SI.MassFlowRate mAir_flow_nominal=0.01
    "Nominal mass flow rate for fan"
    annotation (Dialog(group="Nominal mass flow rate"));
  parameter Modelica.Units.SI.MassFlowRate mCooAir_flow_nominal=0.7*sum(mCooVAV_flow_nominal)
    "Nominal mass flow rate for fan"
    annotation (Dialog(group="Nominal mass flow rate"));
  parameter Modelica.Units.SI.MassFlowRate mHeaAir_flow_nominal = 0.7*sum(mHeaVAV_flow_nominal)
    "Nominal mass flow rate for fan"
    annotation (Dialog(group="Nominal mass flow rate"));

  parameter Modelica.Units.SI.MassFlowRate mHeaWat_flow_nominal=
      QHeaAHU_flow_nominal/Buildings.Utilities.Psychrometrics.Constants.cpWatLiq/10
    "Nominal water mass flow rate for heating coil in AHU"
    annotation (Dialog(group="Nominal mass flow rate"));
  parameter Modelica.Units.SI.MassFlowRate mCooWat_flow_nominal=
      QCooAHU_flow_nominal/Buildings.Utilities.Psychrometrics.Constants.cpWatLiq/(-6)
    "Nominal water mass flow rate for cooling coil"
    annotation (Dialog(group="Nominal mass flow rate"));

  parameter Real ratOAFlo_A(final unit="m3/(s.m2)") = 0.3e-3
    "Outdoor airflow rate required per unit area";
  parameter Real ratOAFlo_P = 2.5e-3
    "Outdoor airflow rate required per person";
  parameter Real ratP_A = 5e-2
    "Occupant density";
  parameter Real effZ(final unit="1") = 0.8
    "Zone air distribution effectiveness (limiting value)";
  parameter Real divP(final unit="1") = 0.7
    "Occupant diversity ratio";

  parameter Modelica.Units.SI.VolumeFlowRate VZonOA_flow_nominal[numZon]=(
      ratOAFlo_P*ratP_A + ratOAFlo_A)*AFlo/effZ
    "Zone outdoor air flow rate of each VAV box";

  parameter Modelica.Units.SI.VolumeFlowRate Vou_flow_nominal=(divP*ratOAFlo_P*
      ratP_A + ratOAFlo_A)*sum(AFlo) "System uncorrected outdoor air flow rate";
  parameter Real effVen(final unit="1") = if divP < 0.6 then
    0.88 * divP + 0.22 else 0.75
    "System ventilation efficiency";
  parameter Modelica.Units.SI.VolumeFlowRate Vot_flow_nominal=Vou_flow_nominal/
      effVen "System design outdoor air flow rate";

  parameter Modelica.Units.SI.Temperature THeaOn=293.15
    "Heating setpoint during on"
    annotation (Dialog(group="Room temperature setpoints"));
  parameter Modelica.Units.SI.Temperature THeaOff=285.15
    "Heating setpoint during off"
    annotation (Dialog(group="Room temperature setpoints"));
  parameter Modelica.Units.SI.Temperature TCooOn=297.15
    "Cooling setpoint during on"
    annotation (Dialog(group="Room temperature setpoints"));
  parameter Modelica.Units.SI.Temperature TCooOff=303.15
    "Cooling setpoint during off"
    annotation (Dialog(group="Room temperature setpoints"));
  parameter Modelica.Units.SI.PressureDifference dpBuiStaSet(min=0) = 12
    "Building static pressure";
  parameter Real yFanMin = 0.1 "Minimum fan speed";


  parameter Modelica.Units.SI.Temperature TCooAirMix_nominal(displayUnit="degC")=303.15
    "Mixed air temperature during cooling nominal conditions (used to size cooling coil)"
    annotation (Dialog(group="Air handler unit nominal temperatures and humidity"));
  parameter Modelica.Units.SI.Temperature TCooAirSup_nominal(displayUnit="degC")=285.15
    "Supply air temperature during cooling nominal conditions (used to size cooling coil)"
    annotation (Dialog(group="Air handler unit nominal temperatures and humidity"));
  parameter Modelica.Units.SI.MassFraction wCooAirMix_nominal = 0.017
    "Humidity ratio of mixed air at a nominal conditions used to size cooling coil (in kg/kg dry total)"
    annotation (Dialog(group="Air handler unit nominal temperatures and humidity"));
   parameter Modelica.Units.SI.Temperature TCooWatInl_nominal(displayUnit="degC") = 279.15
    "Cooling coil nominal inlet water temperature"
    annotation (Dialog(group="Air handler unit nominal temperatures and humidity"));


  parameter Modelica.Units.SI.Temperature THeaAirMix_nominal(displayUnit="degC")=277.15
    "Mixed air temperature during heating nominal conditions (used to size heating coil)"
    annotation (Dialog(group="Air handler unit nominal temperatures and humidity"));
  parameter Modelica.Units.SI.Temperature THeaAirSup_nominal(displayUnit="degC")=285.15
    "Supply air temperature during heating nominal conditions (used to size heating coil)"
    annotation (Dialog(group="Air handler unit nominal temperatures and humidity"));
  parameter Modelica.Units.SI.Temperature THeaWatInl_nominal(displayUnit="degC")
    "Reheat coil nominal inlet water temperature"
    annotation (Dialog(group="Air handler unit nominal temperatures and humidity"));

  parameter Boolean allowFlowReversal=false
    "= false to simplify equations, assuming, but not enforcing, no flow reversal"
    annotation (Evaluate=true);



  Buildings.Fluid.Movers.Preconfigured.SpeedControlled_y fanSup(use_riseTime=false, 
      redeclare package Medium = MediumA,
      m_flow_nominal=mAir_flow_nominal,
      dp_nominal=780 + 10 + dpBuiStaSet,
      energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
                                                               "Supply air fan"
    annotation (Placement(transformation(extent={{246,-82},{266,-62}})));
  Buildings.Fluid.Sensors.VolumeFlowRate senSupFlo(redeclare package Medium =
                 MediumA, m_flow_nominal=mAir_flow_nominal)
    "Sensor for supply fan flow rate"
    annotation (Placement(transformation(extent={{346,-82},{366,-62}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TSup(tau=0, 
      redeclare package Medium = MediumA,
      m_flow_nominal=mAir_flow_nominal,
      allowFlowReversal=allowFlowReversal)
    annotation (Placement(transformation(extent={{276,-82},{296,-62}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TMix(tau=0, 
      redeclare package Medium = MediumA,
      m_flow_nominal=mAir_flow_nominal,
      allowFlowReversal=allowFlowReversal,
      transferHeat=true) "Mixed air temperature sensor"
    annotation (Placement(transformation(extent={{82,-82},{102,-62}})));
  Buildings.Fluid.Sensors.VolumeFlowRate VOut1(redeclare package Medium =
          MediumA, m_flow_nominal=mAir_flow_nominal)
    "Outside air volume flow rate"
    annotation (Placement(transformation(extent={{-68,-80},{-48,-60}})));
  Buildings.Fluid.Actuators.Dampers.Exponential
                                      damRet(use_strokeTime=false, 
      redeclare package Medium = MediumA,
      m_flow_nominal=mAir_flow_nominal,
      from_dp=false,
      riseTime=15,
      dpDamper_nominal=5,
      dpFixed_nominal=5)
                       "Return air damper" annotation (Placement(transformation(
        origin={52,-6},
        extent={{10,-10},{-10,10}},
        rotation=90)));
  Buildings.Fluid.Actuators.Dampers.Exponential
                                      damOut(use_strokeTime=false, 
      redeclare package Medium = MediumA,
      m_flow_nominal=mAir_flow_nominal,
      from_dp=false,
      riseTime=15,
      dpDamper_nominal=5,
      dpFixed_nominal=5)
                       "Outdoor air damper"
    annotation (Placement(transformation(extent={{2,-80},{22,-60}})));
  Buildings.Fluid.FixedResistances.PressureDrop
                                      dpSupDuc(
      m_flow_nominal=mAir_flow_nominal,
      redeclare package Medium = MediumA,
      allowFlowReversal=allowFlowReversal,
      dp_nominal=200 + 200 + 100 + 40)
                                     "Pressure drop for supply duct"
    annotation (Placement(transformation(extent={{196,-82},{216,-62}})));
  Buildings.Fluid.FixedResistances.Junction
                                  splRetOut(
      redeclare package Medium = MediumA,
      tau=15,
      m_flow_nominal=mAir_flow_nominal*{1,1,1},
      energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
      dp_nominal(each displayUnit="Pa") = {0,0,0},
      portFlowDirection_1=if allowFlowReversal then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
           else Modelica.Fluid.Types.PortFlowDirection.Entering,
      portFlowDirection_2=if allowFlowReversal then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
           else Modelica.Fluid.Types.PortFlowDirection.Leaving,
      portFlowDirection_3=if allowFlowReversal then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
           else Modelica.Fluid.Types.PortFlowDirection.Entering,
      linearized=true)
    "Flow splitter"
    annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=0,
        origin={52,-70})));
  Buildings.Fluid.Actuators.Dampers.Exponential damExh(use_strokeTime=false, 
      from_dp=false,
      riseTime=15,
      dpFixed_nominal=5,
      redeclare package Medium = MediumA,
      m_flow_nominal=mAir_flow_nominal,
      dpDamper_nominal=5)
                        "Exhaust air damper"
    annotation (Placement(transformation(extent={{-16,-14},{-36,6}})));
  Buildings.Fluid.FixedResistances.PressureDrop dpRetDuc(
      m_flow_nominal=mAir_flow_nominal,
      redeclare package Medium = MediumA,
      allowFlowReversal=allowFlowReversal,
      dp_nominal=40)
                   "Pressure drop for return duct"
    annotation (Placement(transformation(extent={{368,0},{348,20}})));
  Buildings.Fluid.Sensors.VolumeFlowRate senRetFlo(redeclare package Medium =
                 MediumA, m_flow_nominal=mAir_flow_nominal)
    "Sensor for return fan flow rate"
    annotation (Placement(transformation(extent={{234,0},{214,20}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TRet(tau=0, 
      redeclare package Medium = MediumA,
      m_flow_nominal=mAir_flow_nominal,
      allowFlowReversal=allowFlowReversal)
                                         "Return air temperature sensor"
    annotation (Placement(transformation(extent={{138,0},{118,20}})));
  Buildings.Fluid.Movers.Preconfigured.SpeedControlled_y fanSup1(use_riseTime=false, 
      redeclare package Medium = MediumA,
      m_flow_nominal=mAir_flow_nominal,
      dp_nominal=780 + 10 + dpBuiStaSet,
      energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
                                                               "Supply air fan"
    annotation (Placement(transformation(extent={{278,0},{258,20}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare final package Medium =
        MediumA)
    "Fluid connector b (positive design flow direction is from port_a to port_b)"
    annotation (Placement(transformation(extent={{556,-5},{524,25}}),
        iconTransformation(extent={{552,11},{532,29}})));
  Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare final package Medium =
        MediumA)
    "Fluid connector a (positive design flow direction is from port_a to port_b)"
    annotation (Placement(transformation(extent={{522,-90},{556,-58}}),
        iconTransformation(extent={{532,-69},{552,-51}})));
  Modelica.Fluid.Interfaces.FluidPorts_b ports[2](redeclare each package Medium =
               MediumA, each m_flow(max=if flowDirection == Modelica.Fluid.Types.PortFlowDirection.Leaving
           then 0 else +Modelica.Constants.inf, min=if flowDirection ==
          Modelica.Fluid.Types.PortFlowDirection.Entering then 0 else -Modelica.Constants.inf))
    "Fluid ports"
    annotation (Placement(transformation(extent={{-110,26},{-90,-54}}),
        iconTransformation(extent={{-110,26},{-90,-54}})));
  Controls.BaseClasses.DataBus dataBus annotation (Placement(transformation(
          extent={{-90,78},{-50,118}}), iconTransformation(extent={{-84,54},{-34,
            96}})));
  Modelica.Blocks.Math.RealToBoolean u1SupFan(threshold=0.2)
    "Convert real to integer"
    annotation (Placement(transformation(extent={{316,30},{356,70}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant opeMod(final k=Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.occupied)
    "AHU operation mode is occupied"
    annotation (Placement(transformation(extent={{-66,-170},{-46,-150}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant sumDesPopBreZon(final k=0.0125)
    "Sum of the population component design breathing zone flow rate"
    annotation (Placement(transformation(extent={{200,-160},{220,-140}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant sumDesAreBreZon(final k=0.03)
    "Sum of the area component design breathing zone flow rate"
    annotation (Placement(transformation(extent={{324,-160},{344,-140}})));
  Buildings.Fluid.Sensors.RelativePressure dpDisSupFan(redeclare package Medium =
        MediumA) "Supply fan static discharge pressure" annotation (Placement(
        transformation(
        extent={{-18,22},{18,-22}},
        rotation=90,
        origin={404,-28})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant ducPreResReq(final k=2)
    "AHU operation mode is occupied"
    annotation (Placement(transformation(extent={{-64,-218},{-44,-198}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TOut(tau=0, 
    redeclare package Medium = MediumA,
    m_flow_nominal=mAir_flow_nominal,
    allowFlowReversal=allowFlowReversal,
    transferHeat=true) "Mixed air temperature sensor"
    annotation (Placement(transformation(extent={{-32,-80},{-12,-60}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant sumDesPopBreZon1(final k=0.04)
    "Sum of the population component design breathing zone flow rate"
    annotation (Placement(transformation(extent={{264,-160},{284,-140}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant VSumZonPri_flow(final k=0.03)
    "Sum of the area component design breathing zone flow rate"
    annotation (Placement(transformation(extent={{444,-112},{464,-92}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant uOutAirFra_max(final k=0.5)
    "Sum of the area component design breathing zone flow rate"
    annotation (Placement(transformation(extent={{498,-122},{518,-102}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant maxSupResReq(final k=6)
    "AHU operation mode is occupied"
    annotation (Placement(transformation(extent={{-74,-268},{-54,-248}})));

  protected
  parameter Modelica.Fluid.Types.PortFlowDirection flowDirection=Modelica.Fluid.Types.PortFlowDirection.Bidirectional
    "Allowed flow direction" annotation (Evaluate=true, Dialog(tab="Advanced"));
equation
  connect(TSup.port_a,fanSup. port_b) annotation (Line(
      points={{276,-72},{266,-72}},
      color={0,127,255},
      smooth=Smooth.None,
      thickness=0.5));
  connect(TSup.port_b,senSupFlo. port_a)
    annotation (Line(points={{296,-72},{346,-72}}, color={0,127,255}));
  connect(dpSupDuc.port_b,fanSup. port_a)
    annotation (Line(points={{216,-72},{246,-72}}, color={0,127,255}));
  connect(damOut.port_b,splRetOut. port_1)
    annotation (Line(points={{22,-70},{42,-70}},   color={0,127,255}));
  connect(splRetOut.port_2,TMix. port_a)
    annotation (Line(points={{62,-70},{72,-70},{72,-72},{82,-72}},
                                                 color={0,127,255}));
  connect(damRet.port_b,splRetOut. port_3) annotation (Line(points={{52,-16},{52,
          -60}},                                    color={0,127,255}));
    connect(dpSupDuc.port_a, TMix.port_b) annotation (Line(points={{196,-72},{102,
          -72}},               color={0,127,255}));
  connect(senRetFlo.port_b,TRet. port_a) annotation (Line(points={{214,10},{138,
          10}},                color={0,127,255}));
    connect(TRet.port_b, damRet.port_a) annotation (Line(points={{118,10},{52,10},
          {52,4}},                 color={0,127,255}));
    connect(TRet.port_b, damExh.port_a) annotation (Line(points={{118,10},{-6,10},
          {-6,-4},{-16,-4}},                                        color=
           {0,127,255}));
    connect(senRetFlo.port_a, fanSup1.port_b)
      annotation (Line(points={{234,10},{258,10}},   color={0,127,255}));
    connect(fanSup1.port_a, dpRetDuc.port_b)
      annotation (Line(points={{278,10},{348,10}},   color={0,127,255}));
  connect(senSupFlo.port_b, port_a) annotation (Line(points={{366,-72},{516,-72},
          {516,-74},{539,-74}}, color={0,127,255}));
  connect(dpRetDuc.port_a, port_b)
    annotation (Line(points={{368,10},{540,10}}, color={0,127,255}));
  connect(damExh.port_b, ports[1]) annotation (Line(points={{-36,-4},{-84,-4},{-84,
          6},{-100,6}}, color={0,127,255}));
  connect(VOut1.port_a, ports[2]) annotation (Line(points={{-68,-70},{-84,-70},{
          -84,-34},{-100,-34}}, color={0,127,255}));
  connect(dataBus.yRetDam, damRet.y) annotation (Line(
      points={{-70,98},{-70,-24},{32,-24},{32,-6},{40,-6}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(dataBus.yOutDam, damOut.y) annotation (Line(
      points={{-70,98},{-70,-48},{12,-48},{12,-58}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));
  connect(dataBus.ySupFan, fanSup1.y) annotation (Line(
      points={{-70,98},{-70,32},{268,32},{268,22}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(dataBus.ySupFan, fanSup.y) annotation (Line(
      points={{-70,98},{-70,32},{248,32},{248,-52},{256,-52},{256,-60}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(dataBus.yOutDam, damExh.y) annotation (Line(
      points={{-70,98},{-70,18},{-26,18},{-26,8}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(opeMod.y, dataBus.uAhuOpeMod) annotation (Line(points={{-44,-160},{-34,
          -160},{-34,-158},{-36,-158},{-36,-154},{-34,-154},{-34,-86},{-38,-86},
          {-38,-52},{-70,-52},{-70,98}}, color={255,127,0}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(dpDisSupFan.port_a, port_a) annotation (Line(points={{404,-46},{404,-72},
          {516,-72},{516,-74},{539,-74}}, color={0,127,255}));
  connect(VOut1.port_a, dpDisSupFan.port_b) annotation (Line(points={{-68,-70},{
          -84,-70},{-84,-26},{376,-26},{376,0},{404,0},{404,-10}}, color={0,127,
          255}));
  connect(dpDisSupFan.p_rel, dataBus.dpDuc) annotation (Line(points={{384.2,-28},
          {-70,-28},{-70,98}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(ducPreResReq.y, dataBus.uZonPreResReq) annotation (Line(points={{-42,-208},
          {-38,-208},{-38,-204},{-40,-204},{-40,-200},{-38,-200},{-38,-178},{-70,
          -178},{-70,98}}, color={255,127,0}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(VOut1.port_b, TOut.port_a)
    annotation (Line(points={{-48,-70},{-32,-70}}, color={0,127,255}));
  connect(TOut.port_b, damOut.port_a)
    annotation (Line(points={{-12,-70},{2,-70}}, color={0,127,255}));
  connect(TSup.T, dataBus.TAirSup) annotation (Line(points={{286,-61},{136,-61},
          {136,38},{-70,38},{-70,98}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(dataBus.ySupFan, u1SupFan.u) annotation (Line(
      points={{-70,98},{-70,50},{312,50}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(u1SupFan.y, dataBus.u1SupFan) annotation (Line(points={{358,50},{366,50},
          {366,76},{-44,76},{-44,72},{-70,72},{-70,98}}, color={255,0,255}),
      Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(sumDesPopBreZon.y, dataBus.VSumAdjPopBreZon_flow) annotation (Line(
        points={{222,-150},{230,-150},{230,-6},{200,-6},{200,48},{-70,48},{-70,98}},
        color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(sumDesAreBreZon.y, dataBus.VSumAdjAreBreZon_flow) annotation (Line(
        points={{346,-150},{364,-150},{364,-26},{-70,-26},{-70,98}}, color={0,0,
          127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(TOut.T, dataBus.TOut) annotation (Line(points={{-22,-59},{-22,-50},{-70,
          -50},{-70,98}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-3,6},{-3,6}},
      horizontalAlignment=TextAlignment.Right));
  connect(VOut1.V_flow, dataBus.VAirOut_flow) annotation (Line(points={{-58,-59},
          {-38,-59},{-38,98},{-70,98}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(VSumZonPri_flow.y, dataBus.VSumZonPri_flow) annotation (Line(points={{
          466,-102},{200,-102},{200,98},{-70,98}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(uOutAirFra_max.y, dataBus.uOutAirFra_max) annotation (Line(points={{520,
          -112},{226,-112},{226,98},{-70,98}}, color={0,0,127}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(maxSupResReq.y, dataBus.uZonTemResReq) annotation (Line(points={{-52,-258},
          {-44,-258},{-44,-224},{-70,-224},{-70,98}}, color={255,127,0}), Text(
      string="%second",
      index=1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
    annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-180},
            {540,100}}), graphics={Rectangle(
          extent={{-98,102},{542,-138}},
          lineColor={28,108,200},
          fillColor={244,125,35},
          fillPattern=FillPattern.Solid)}),
                                         Diagram(coordinateSystem(
            preserveAspectRatio=false, extent={{-100,-180},{540,100}})));
end AhuWithEconomizer;
        partial model PartialAhu
replaceable package MediumA = Modelica.Media.Interfaces.PartialMedium
"Medium model" annotation (choicesAllMatching=true);

  constant Integer numZon(min=2)=2 "Total number of served VAV boxes";

  parameter Modelica.Units.SI.Volume VRoo[numZon] "Room volume per zone";
  parameter Modelica.Units.SI.Area AFlo[numZon] "Floor area per zone";

  final parameter Modelica.Units.SI.Area ATot=sum(AFlo)
"Total floor area for all zone";

  constant Real conv=1.2/3600 "Conversion factor for nominal mass flow rate";

  parameter Modelica.Units.SI.HeatFlowRate QHeaAHU_flow_nominal(min=0)=
    mHeaAir_flow_nominal*Buildings.Utilities.Psychrometrics.Constants.cpAir*(
    THeaAirSup_nominal - THeaAirMix_nominal)
"Nominal heating heat flow rate of air handler unit coil";

  parameter Modelica.Units.SI.HeatFlowRate QCooAHU_flow_nominal(max=0) = 1.3*
    mCooAir_flow_nominal*Buildings.Utilities.Psychrometrics.Constants.cpAir*(
    TCooAirSup_nominal - TCooAirMix_nominal)
"Nominal total cooling heat flow rate of air handler unit coil (negative number)";

  parameter Modelica.Units.SI.MassFlowRate mCooVAV_flow_nominal[numZon]
"Design mass flow rate per zone for cooling"
annotation (Dialog(group="Nominal mass flow rate"));

  parameter Modelica.Units.SI.MassFlowRate mHeaVAV_flow_nominal[numZon]=0.3*
      mCooVAV_flow_nominal
"Design mass flow rate per zone for heating"
annotation (Dialog(group="Nominal mass flow rate"));

  parameter Modelica.Units.SI.MassFlowRate mAir_flow_nominal=
      0.01
"Nominal mass flow rate for fan"
annotation (Dialog(group="Nominal mass flow rate"));
  parameter Modelica.Units.SI.MassFlowRate mCooAir_flow_nominal=0.7*sum(
      mCooVAV_flow_nominal)
"Nominal mass flow rate for fan"
annotation (Dialog(group="Nominal mass flow rate"));
  parameter Modelica.Units.SI.MassFlowRate mHeaAir_flow_nominal=0.7*sum(
      mHeaVAV_flow_nominal)
"Nominal mass flow rate for fan"
annotation (Dialog(group="Nominal mass flow rate"));

  parameter Modelica.Units.SI.MassFlowRate mHeaWat_flow_nominal=
  QHeaAHU_flow_nominal/Buildings.Utilities.Psychrometrics.Constants.cpWatLiq/10
"Nominal water mass flow rate for heating coil in AHU"
annotation (Dialog(group="Nominal mass flow rate"));
  parameter Modelica.Units.SI.MassFlowRate mCooWat_flow_nominal=
  QCooAHU_flow_nominal/Buildings.Utilities.Psychrometrics.Constants.cpWatLiq/(-6)
"Nominal water mass flow rate for cooling coil"
annotation (Dialog(group="Nominal mass flow rate"));

  parameter Real ratOAFlo_A(final unit="m3/(s.m2)") = 0.3e-3
"Outdoor airflow rate required per unit area";
  parameter Real ratOAFlo_P=2.5e-3
"Outdoor airflow rate required per person";
  parameter Real ratP_A=5e-2
"Occupant density";
  parameter Real effZ(final unit="1") = 0.8
"Zone air distribution effectiveness (limiting value)";
  parameter Real divP(final unit="1") = 0.7
"Occupant diversity ratio";

  parameter Modelica.Units.SI.VolumeFlowRate VZonOA_flow_nominal[numZon]=
                                                                     (
  ratOAFlo_P*ratP_A + ratOAFlo_A)*AFlo/effZ
"Zone outdoor air flow rate of each VAV box";

  parameter Modelica.Units.SI.VolumeFlowRate Vou_flow_nominal=
                                                          (divP*ratOAFlo_P*
  ratP_A + ratOAFlo_A)*sum(AFlo) "System uncorrected outdoor air flow rate";
  parameter Real effVen(final unit="1") = if divP < 0.6 then
0.88 * divP + 0.22 else 0.75
"System ventilation efficiency";
  parameter Modelica.Units.SI.VolumeFlowRate Vot_flow_nominal=Vou_flow_nominal/
  effVen "System design outdoor air flow rate";

  parameter Modelica.Units.SI.Temperature THeaOn=293.15
"Heating setpoint during on"
annotation (Dialog(group="Room temperature setpoints"));
  parameter Modelica.Units.SI.Temperature THeaOff=285.15
"Heating setpoint during off"
annotation (Dialog(group="Room temperature setpoints"));
  parameter Modelica.Units.SI.Temperature TCooOn=297.15
"Cooling setpoint during on"
annotation (Dialog(group="Room temperature setpoints"));
  parameter Modelica.Units.SI.Temperature TCooOff=303.15
"Cooling setpoint during off"
annotation (Dialog(group="Room temperature setpoints"));
  parameter Modelica.Units.SI.PressureDifference dpBuiStaSet(min=0) = 12
"Building static pressure";
  parameter Real yFanMin=0.1 "Minimum fan speed";

  parameter Modelica.Units.SI.Temperature TCooAirMix_nominal(displayUnit="degC")=
       303.15
"Mixed air temperature during cooling nominal conditions (used to size cooling coil)"
annotation (Dialog(group="Air handler unit nominal temperatures and humidity"));
  parameter Modelica.Units.SI.Temperature TCooAirSup_nominal(displayUnit="degC")=
       285.15
"Supply air temperature during cooling nominal conditions (used to size cooling coil)"
annotation (Dialog(group="Air handler unit nominal temperatures and humidity"));
  parameter Modelica.Units.SI.MassFraction wCooAirMix_nominal=0.017
"Humidity ratio of mixed air at a nominal conditions used to size cooling coil (in kg/kg dry total)"
annotation (Dialog(group="Air handler unit nominal temperatures and humidity"));
  parameter Modelica.Units.SI.Temperature TCooWatInl_nominal(displayUnit="degC")=
       279.15
"Cooling coil nominal inlet water temperature"
annotation (Dialog(group="Air handler unit nominal temperatures and humidity"));

  parameter Modelica.Units.SI.Temperature THeaAirMix_nominal(displayUnit="degC")=
       277.15
"Mixed air temperature during heating nominal conditions (used to size heating coil)"
annotation (Dialog(group="Air handler unit nominal temperatures and humidity"));
  parameter Modelica.Units.SI.Temperature THeaAirSup_nominal(displayUnit="degC")=
       285.15
"Supply air temperature during heating nominal conditions (used to size heating coil)"
annotation (Dialog(group="Air handler unit nominal temperatures and humidity"));
  parameter Modelica.Units.SI.Temperature THeaWatInl_nominal(displayUnit="degC")
"Reheat coil nominal inlet water temperature"
annotation (Dialog(group="Air handler unit nominal temperatures and humidity"));

  parameter Boolean allowFlowReversal=false
"= false to simplify equations, assuming, but not enforcing, no flow reversal"
annotation (Evaluate=true);

  Buildings.Fluid.Movers.Preconfigured.SpeedControlled_y fanSup(use_riseTime=false, 
  redeclare package Medium = MediumA,
  m_flow_nominal=mAir_flow_nominal,
  dp_nominal=780 + 10 + dpBuiStaSet,
  energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
                                                           "Supply air fan"
annotation (Placement(transformation(extent={{246,-82},{266,-62}})));
  Buildings.Fluid.Sensors.VolumeFlowRate senSupFlo(redeclare package Medium =
             MediumA, m_flow_nominal=mAir_flow_nominal)
"Sensor for supply fan flow rate"
annotation (Placement(transformation(extent={{346,-82},{366,-62}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TSup(tau=0, 
  redeclare package Medium = MediumA,
  m_flow_nominal=mAir_flow_nominal,
  allowFlowReversal=allowFlowReversal)
annotation (Placement(transformation(extent={{276,-82},{296,-62}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TMix(tau=0, 
  redeclare package Medium = MediumA,
  m_flow_nominal=mAir_flow_nominal,
  allowFlowReversal=allowFlowReversal,
  transferHeat=true) "Mixed air temperature sensor"
annotation (Placement(transformation(extent={{82,-82},{102,-62}})));
  Buildings.Fluid.Sensors.VolumeFlowRate VOut1(redeclare package Medium =
      MediumA, m_flow_nominal=mAir_flow_nominal)
"Outside air volume flow rate"
annotation (Placement(transformation(extent={{-68,-80},{-48,-60}})));
  Buildings.Fluid.Actuators.Dampers.Exponential
                                  damRet(use_strokeTime=false, 
  redeclare package Medium = MediumA,
  m_flow_nominal=mAir_flow_nominal,
  from_dp=false,
  riseTime=15,
  dpDamper_nominal=5,
  dpFixed_nominal=5)
                   "Return air damper" annotation (Placement(transformation(
    origin={52,-6},
    extent={{10,-10},{-10,10}},
    rotation=90)));
  Buildings.Fluid.Actuators.Dampers.Exponential
                                  damOut(use_strokeTime=false, 
  redeclare package Medium = MediumA,
  m_flow_nominal=mAir_flow_nominal,
  from_dp=false,
  riseTime=15,
  dpDamper_nominal=5,
  dpFixed_nominal=5)
                   "Outdoor air damper"
annotation (Placement(transformation(extent={{2,-80},{22,-60}})));
  Buildings.Fluid.FixedResistances.PressureDrop
                                  dpSupDuc(
  m_flow_nominal=mAir_flow_nominal,
  redeclare package Medium = MediumA,
  allowFlowReversal=allowFlowReversal,
  dp_nominal=200 + 200 + 100 + 40)
                                 "Pressure drop for supply duct"
annotation (Placement(transformation(extent={{196,-82},{216,-62}})));
  Buildings.Fluid.FixedResistances.Junction
                              splRetOut(
  redeclare package Medium = MediumA,
  tau=15,
  m_flow_nominal=mAir_flow_nominal*{1,1,1},
  energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
  dp_nominal(each displayUnit="Pa") = {0,0,0},
  portFlowDirection_1=if allowFlowReversal then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
       else Modelica.Fluid.Types.PortFlowDirection.Entering,
  portFlowDirection_2=if allowFlowReversal then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
       else Modelica.Fluid.Types.PortFlowDirection.Leaving,
  portFlowDirection_3=if allowFlowReversal then Modelica.Fluid.Types.PortFlowDirection.Bidirectional
       else Modelica.Fluid.Types.PortFlowDirection.Entering,
  linearized=true)
"Flow splitter"
annotation (Placement(transformation(
    extent={{-10,10},{10,-10}},
    rotation=0,
    origin={52,-70})));
  Buildings.Fluid.Actuators.Dampers.Exponential damExh(use_strokeTime=false, 
  from_dp=false,
  riseTime=15,
  dpFixed_nominal=5,
  redeclare package Medium = MediumA,
  m_flow_nominal=mAir_flow_nominal,
  dpDamper_nominal=5)
                    "Exhaust air damper"
annotation (Placement(transformation(extent={{-16,-14},{-36,6}})));
  Buildings.Fluid.FixedResistances.PressureDrop dpRetDuc(
  m_flow_nominal=mAir_flow_nominal,
  redeclare package Medium = MediumA,
  allowFlowReversal=allowFlowReversal,
  dp_nominal=40)
               "Pressure drop for return duct"
annotation (Placement(transformation(extent={{368,0},{348,20}})));
  Buildings.Fluid.Sensors.VolumeFlowRate senRetFlo(redeclare package Medium =
             MediumA, m_flow_nominal=mAir_flow_nominal)
"Sensor for return fan flow rate"
annotation (Placement(transformation(extent={{234,0},{214,20}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TRet(tau=0, 
  redeclare package Medium = MediumA,
  m_flow_nominal=mAir_flow_nominal,
  allowFlowReversal=allowFlowReversal)
                                     "Return air temperature sensor"
annotation (Placement(transformation(extent={{138,0},{118,20}})));
  Buildings.Fluid.Movers.Preconfigured.SpeedControlled_y fanSup1(use_riseTime=false, 
  redeclare package Medium = MediumA,
  m_flow_nominal=mAir_flow_nominal,
  dp_nominal=780 + 10 + dpBuiStaSet,
  energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
                                                           "Supply air fan"
annotation (Placement(transformation(extent={{278,0},{258,20}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare final package Medium =
    MediumA)
"Fluid connector b (positive design flow direction is from port_a to port_b)"
annotation (Placement(transformation(extent={{556,-5},{524,25}}),
    iconTransformation(extent={{552,11},{532,29}})));
  Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare final package Medium =
    MediumA)
"Fluid connector a (positive design flow direction is from port_a to port_b)"
annotation (Placement(transformation(extent={{522,-90},{556,-58}}),
    iconTransformation(extent={{532,-69},{552,-51}})));
  Modelica.Fluid.Interfaces.FluidPorts_b ports[2](redeclare each package Medium =
           MediumA, each m_flow(max=if flowDirection == Modelica.Fluid.Types.PortFlowDirection.Leaving
       then 0 else +Modelica.Constants.inf, min=if flowDirection ==
      Modelica.Fluid.Types.PortFlowDirection.Entering then 0 else -Modelica.Constants.inf))
"Fluid ports"
annotation (Placement(transformation(extent={{-110,26},{-90,-54}}),
    iconTransformation(extent={{-110,26},{-90,-54}})));
  Buildings.Fluid.Sensors.RelativePressure dpDisSupFan(redeclare package Medium =
    MediumA) "Supply fan static discharge pressure" annotation (Placement(
    transformation(
    extent={{-18,22},{18,-22}},
    rotation=90,
    origin={404,-28})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TOut(tau=0, 
redeclare package Medium = MediumA,
m_flow_nominal=mAir_flow_nominal,
allowFlowReversal=allowFlowReversal,
transferHeat=true) "Mixed air temperature sensor"
annotation (Placement(transformation(extent={{-32,-80},{-12,-60}})));

protected
  parameter Modelica.Fluid.Types.PortFlowDirection flowDirection=Modelica.Fluid.Types.PortFlowDirection.Bidirectional
"Allowed flow direction" annotation (Evaluate=true, Dialog(tab="Advanced"));
equation
  connect(
      TSup.port_a,fanSup. port_b) annotation (Line(
  points={{276,-72},{266,-72}},
  color={0,127,255},
  smooth=Smooth.None,
  thickness=0.5));
  connect(
      TSup.port_b,senSupFlo. port_a)
annotation (Line(points={{296,-72},{346,-72}}, color={0,127,255}));
  connect(
      dpSupDuc.port_b,fanSup. port_a)
annotation (Line(points={{216,-72},{246,-72}}, color={0,127,255}));
  connect(
      damOut.port_b,splRetOut. port_1)
annotation (Line(points={{22,-70},{42,-70}},   color={0,127,255}));
  connect(
      splRetOut.port_2,TMix. port_a)
annotation (Line(points={{62,-70},{72,-70},{72,-72},{82,-72}},
                                             color={0,127,255}));
  connect(
      damRet.port_b,splRetOut. port_3) annotation (Line(points={{52,-16},{52,
      -60}},                                    color={0,127,255}));
connect(dpSupDuc.port_a, TMix.port_b) annotation (Line(points={{196,-72},{102,
      -72}},               color={0,127,255}));
  connect(
      senRetFlo.port_b,TRet. port_a) annotation (Line(points={{214,10},{138,
      10}},                color={0,127,255}));
connect(TRet.port_b, damRet.port_a) annotation (Line(points={{118,10},{52,10},
      {52,4}},                 color={0,127,255}));
connect(TRet.port_b, damExh.port_a) annotation (Line(points={{118,10},{-6,10},
      {-6,-4},{-16,-4}},                                        color=
       {0,127,255}));
connect(senRetFlo.port_a, fanSup1.port_b)
  annotation (Line(points={{234,10},{258,10}},   color={0,127,255}));
connect(fanSup1.port_a, dpRetDuc.port_b)
  annotation (Line(points={{278,10},{348,10}},   color={0,127,255}));
  connect(
      senSupFlo.port_b, port_a) annotation (Line(points={{366,-72},{516,-72},
      {516,-74},{539,-74}}, color={0,127,255}));
  connect(
      dpRetDuc.port_a, port_b)
annotation (Line(points={{368,10},{540,10}}, color={0,127,255}));
  connect(
      damExh.port_b, ports[1]) annotation (Line(points={{-36,-4},{-84,-4},{-84,
      6},{-100,6}}, color={0,127,255}));
  connect(
      VOut1.port_a, ports[2]) annotation (Line(points={{-68,-70},{-84,-70},{
      -84,-34},{-100,-34}}, color={0,127,255}));
  connect(
      dpDisSupFan.port_a, port_a) annotation (Line(points={{404,-46},{404,-72},
      {516,-72},{516,-74},{539,-74}}, color={0,127,255}));
  connect(
      VOut1.port_a, dpDisSupFan.port_b) annotation (Line(points={{-68,-70},{
      -84,-70},{-84,-26},{376,-26},{376,0},{404,0},{404,-10}}, color={0,127,
      255}));
  connect(
      VOut1.port_b, TOut.port_a)
annotation (Line(points={{-48,-70},{-32,-70}}, color={0,127,255}));
  connect(
      TOut.port_b, damOut.port_a)
annotation (Line(points={{-12,-70},{2,-70}}, color={0,127,255}));
annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-180},
        {540,100}}), graphics={Rectangle(
      extent={{-98,102},{542,-138}},
      lineColor={28,108,200},
      fillColor={244,125,35},
      fillPattern=FillPattern.Solid)}),
                                     Diagram(coordinateSystem(
        preserveAspectRatio=false, extent={{-100,-180},{540,100}})));
end PartialAhu;
partial model PartialPump
   replaceable package Medium = Modelica.Media.Interfaces.PartialMedium
       "Medium model for air" annotation (choicesAllMatching=true);

 parameter Modelica.Units.SI.MassFlowRate m_flow_nominal
   "Nominal mass flow rate of radiator loop";
 parameter Modelica.Units.SI.PressureDifference dp_nominal
   "Pressure difference of loop";

 Buildings.Fluid.Movers.Preconfigured.SpeedControlled_y pumRad(use_riseTime=false, 
   redeclare package Medium = Medium,
   m_flow_nominal=m_flow_nominal,
   dp_nominal=dp_nominal,
   energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState)
   "Pump that serves the radiators" annotation (Placement(transformation(
       extent={{-10,-10},{10,10}},
       rotation=0,
       origin={-4,0})));
 Buildings.Fluid.Sensors.RelativePressure dpSen(redeclare package Medium =
       Medium)
   annotation (Placement(transformation(extent={{-10,-10},{10,10}},
       rotation=180,
       origin={-6,32})));
 Buildings.Fluid.Sensors.TemperatureTwoPort temSup(tau=0, redeclare package Medium =
       Medium, m_flow_nominal=m_flow_nominal)
   annotation (Placement(transformation(extent={{-10,-10},{10,10}},
       rotation=0,
       origin={42,0})));
 Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter
                                            gain(k=1/dp_nominal)
   "Gain used to normalize pressure measurement signal"
   annotation (Placement(transformation(extent={{10,-10},{-10,10}},
       rotation=-90,
       origin={-6,76})));
       extends Buildings.Fluid.Interfaces.PartialTwoPort;
equation
 connect(pumRad.port_b,dpSen. port_a)
                                    annotation (Line(
     points={{6,0},{14,0},{14,32},{4,32}},
     color={0,127,255},
     smooth=Smooth.None));
 connect(dpSen.port_b,pumRad. port_a)
                                    annotation (Line(
     points={{-16,32},{-22,32},{-22,0},{-14,0}},
     color={0,127,255},
     smooth=Smooth.None));
 connect(pumRad.port_b,temSup. port_a) annotation (Line(
     points={{6,0},{32,0}},
     color={0,127,255},
     smooth=Smooth.None));
 connect(gain.u,dpSen. p_rel) annotation (Line(
     points={{-6,64},{-6,41}},
     color={0,0,127},
     smooth=Smooth.None));
 connect(port_a, pumRad.port_a)
   annotation (Line(points={{-100,0},{-14,0}}, color={0,127,255}));
 connect(temSup.port_b, port_b)
   annotation (Line(points={{52,0},{100,0}}, color={0,127,255}));
 annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
       Rectangle(
         extent={{-100,16},{100,-16}},
         lineColor={0,0,0},
         fillColor={0,127,255},
         fillPattern=FillPattern.HorizontalCylinder),
       Ellipse(
         extent={{-58,58},{58,-58}},
         lineColor={0,0,0},
         fillPattern=FillPattern.Sphere,
         fillColor={0,100,199}),
       Polygon(
         points={{0,50},{0,-50},{54,0},{0,50}},
         lineColor={0,0,0},
         pattern=LinePattern.None,
         fillPattern=FillPattern.HorizontalCylinder,
         fillColor={255,255,255}),
       Ellipse(
         extent={{4,16},{36,-16}},
         lineColor={0,0,0},
         fillPattern=FillPattern.Sphere,
         visible=energyDynamics <> Modelica.Fluid.Types.Dynamics.SteadyState,
         fillColor={0,100,199})}), Diagram(coordinateSystem(
         preserveAspectRatio=false)));
end PartialPump;


    partial model PartialVAVBox
  "Supply box of a VAV system with a hot water reheat coil"
  extends
      Modelica.Blocks.Icons.Block;
  replaceable package MediumA = Modelica.Media.Interfaces.PartialMedium
      "Medium model for air" annotation (choicesAllMatching=true);


  parameter Boolean allowFlowReversal=true
"= false to simplify equations, assuming, but not enforcing, no flow reversal";
  parameter Modelica.Units.SI.MassFlowRate mCooAir_flow_nominal
"Nominal air mass flow rate from cooling sizing calculations";
  parameter Modelica.Units.SI.MassFlowRate mHeaAir_flow_nominal
"Nominal air mass flow rate from heating sizing calculations";
  final parameter Modelica.Units.SI.MassFlowRate mHeaWat_flow_nominal=
  QHea_flow_nominal/(cpWatLiq*(THeaWatInl_nominal - THeaWatOut_nominal))
"Nominal mass flow rate of hot water to reheat coil";
  parameter Modelica.Units.SI.Volume VRoo "Room volume";
  parameter Modelica.Units.SI.Temperature THeaWatInl_nominal(start=55 + 273.15,
  displayUnit="degC") "Reheat coil nominal inlet water temperature";
  parameter Modelica.Units.SI.Temperature THeaWatOut_nominal(start=
    THeaWatInl_nominal - 10, displayUnit="degC")
"Reheat coil nominal outlet water temperature";
  parameter Modelica.Units.SI.Temperature THeaAirInl_nominal(start=12 + 273.15,
  displayUnit="degC")
"Inlet air nominal temperature into VAV box during heating";
  parameter Modelica.Units.SI.Temperature THeaAirDis_nominal(start=28 + 273.15,
  displayUnit="degC")
"Discharge air temperature from VAV box during heating";
  parameter Modelica.Units.SI.HeatFlowRate QHea_flow_nominal=
  mHeaAir_flow_nominal * cpAir * (THeaAirDis_nominal-THeaAirInl_nominal)
"Nominal heating heat flow rate";
  Modelica.Fluid.Interfaces.FluidPort_a port_aAir(
redeclare package Medium=MediumA)
"Fluid connector a1 (positive design flow direction is from port_a1 to port_b1)"
annotation (Placement(transformation(extent={{-10,-110},{10,-90}}),
    iconTransformation(extent={{-10,-110},{10,-90}})));
  Modelica.Fluid.Interfaces.FluidPort_a port_bAir(
redeclare package Medium=MediumA)
"Fluid connector b (positive design flow direction is from port_a1 to port_b1)"
annotation (Placement(transformation(extent={{-10,90},{10,110}}),
    iconTransformation(extent={{-10,90},{10,110}})));
  Buildings.Fluid.Actuators.Dampers.Exponential vav(use_strokeTime=false, 
redeclare package Medium = MediumA,
m_flow_nominal=mCooAir_flow_nominal,
dpDamper_nominal=20,
allowFlowReversal=allowFlowReversal,
dpFixed_nominal=130) "VAV box for room" annotation (Placement(
    transformation(
    extent={{-10,-10},{10,10}},
    rotation=90,
    origin={0,10})));

  Buildings.Fluid.Sensors.TemperatureTwoPort senTem(tau=0, 
redeclare package Medium = MediumA,
initType=Modelica.Blocks.Types.Init.InitialState,
m_flow_nominal=mCooAir_flow_nominal,
allowFlowReversal=allowFlowReversal) "Supply air temperature sensor"
annotation (Placement(transformation(
    extent={{-10,10},{10,-10}},
    rotation=90,
    origin={0,40})));
  Buildings.Fluid.Sensors.VolumeFlowRate senVolFlo(
redeclare package Medium = MediumA,
initType=Modelica.Blocks.Types.Init.InitialState,
m_flow_nominal=mCooAir_flow_nominal,
allowFlowReversal=allowFlowReversal)
"Supply air volumetric flow rate sensor" annotation (Placement(
    transformation(
    extent={{-10,10},{10,-10}},
    rotation=90,
    origin={0,80})));
protected
  constant Modelica.Units.SI.SpecificHeatCapacity cpAir=Buildings.Utilities.Psychrometrics.Constants.cpAir
"Air specific heat capacity";
  constant Modelica.Units.SI.SpecificHeatCapacity cpWatLiq=Buildings.Utilities.Psychrometrics.Constants.cpWatLiq
"Water specific heat capacity";
equation
  connect(
      vav.port_b, senTem.port_a) annotation (Line(points={{6.66134e-16,20},{
      0,20},{0,30},{-4.44089e-16,30}}, color={0,127,255}));
  connect(
      senTem.port_b, senVolFlo.port_a)
annotation (Line(points={{0,50},{0,70},{-6.66134e-16,70}},
                                         color={0,127,255}));
  connect(
      senVolFlo.port_b, port_bAir)
annotation (Line(points={{4.44089e-16,90},{0,90},{0,100}},
                                                 color={0,127,255}));
  connect(
      vav.port_a, port_aAir)
annotation (Line(points={{-5.55112e-16,0},{0,-100}}, color={0,127,255}));
  annotation (Icon(
graphics={
    Rectangle(
      extent={{-108.07,-16.1286},{93.93,-20.1286}},
      lineColor={0,0,0},
      fillPattern=FillPattern.HorizontalCylinder,
      fillColor={0,127,255},
      origin={-18.1286,6.07},
      rotation=90),
    Rectangle(
      extent={{100.8,-22},{128.8,-44}},
      lineColor={0,0,0},
      fillPattern=FillPattern.HorizontalCylinder,
      fillColor={192,192,192},
      origin={-32,-76.8},
      rotation=90),
    Rectangle(
      extent={{102.2,-11.6667},{130.2,-25.6667}},
      lineColor={0,0,0},
      fillPattern=FillPattern.HorizontalCylinder,
      fillColor={0,127,255},
      origin={-17.6667,-78.2},
      rotation=90),
    Polygon(
      points={{-12,32},{16,48},{16,46},{-12,30},{-12,32}},
      pattern=LinePattern.None,
      smooth=Smooth.None,
      fillColor={0,0,0},
      fillPattern=FillPattern.Solid,
      lineColor={0,0,0}),
    Line(points={{-100,80},{-38,80},{-38,38},{-10,38}}, color={255,255,0},
      thickness=1)}));
end PartialVAVBox;
        model PumpPump_001
extends three_zones_hydronic.Trano.Fluid.Ventilation.PartialPump;
Controls.BaseClasses.DataBus dataBus
    annotation (Placement(transformation(
  extent={{-120,-18},{-80,22}}), iconTransformation(extent={{-120,62},{-78,98}})));
equation
connect(dataBus.yPump_001, pumRad.y);
connect(dataBus.y_gainPump_001, gain.y);
connect(dataBus.TControl_5, temSup.T);
 end PumpPump_001;
 

    end Ventilation;
  end Fluid;

  package HeatTransfer
  package IdealHeatingSystem
  model IdealHeatEmission
    parameter Real frad=0.3 "radiative fraction";
      parameter Real power=2000 "heating power";
    Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPortCon
      "Heat port for convective heat transfer with room air temperature"
      annotation (Placement(transformation(extent={{-30,62},{-10,82}})));
    Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPortRad
      "Heat port for radiative heat transfer with room radiation temperature"
      annotation (Placement(transformation(extent={{10,62},{30,82}})));
    Modelica.Blocks.Interfaces.RealInput y
      annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
    Modelica.Blocks.Math.Gain HeatingPower(k=power)
          annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
    Modelica.Blocks.Math.Gain convectiveGain(k=1 - frad)
      annotation (Placement(transformation(extent={{2,-60},{22,-40}})));
    Modelica.Blocks.Math.Gain radiativeGain(k=frad)
      annotation (Placement(transformation(extent={{2,-90},{22,-70}})));
        Modelica.Blocks.Nonlinear.Limiter limiter(uMax=1, uMin=0)
          annotation (Placement(transformation(extent={{-86,-10},{-66,10}})));
      protected
    Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow preSumCon(final
        alpha=0)
      "Heat input into radiator from convective heat transfer"
      annotation (Placement(transformation(extent={{52,-60},{72,-40}})));
    Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow preSumRad(final
        alpha=0)
      "Heat input into radiator from radiative heat transfer"
      annotation (Placement(transformation(extent={{52,-90},{72,-70}})));
  equation

    connect(preSumCon.port,heatPortCon)        annotation (Line(
        points={{72,-50},{80,-50},{80,40},{-20,40},{-20,72}},
        color={191,0,0}));
    connect(preSumRad.port,heatPortRad)         annotation (Line(
        points={{72,-80},{86,-80},{86,50},{20,50},{20,72}},
        color={191,0,0}));
    connect(preSumCon.Q_flow, convectiveGain.y)
      annotation (Line(points={{52,-50},{23,-50}}, color={0,0,127}));
    connect(radiativeGain.y, preSumRad.Q_flow)
      annotation (Line(points={{23,-80},{52,-80}}, color={0,0,127}));
        connect(HeatingPower.y, convectiveGain.u) annotation (Line(points={{-19,
                0},{-6,0},{-6,-50},{0,-50}}, color={0,0,127}));
        connect(HeatingPower.y, radiativeGain.u) annotation (Line(points={{-19,
                0},{-6,0},{-6,-80},{0,-80}}, color={0,0,127}));
        connect(y, limiter.u)
          annotation (Line(points={{-120,0},{-88,0}}, color={0,0,127}));
        connect(limiter.y, HeatingPower.u)
          annotation (Line(points={{-65,0},{-42,0}}, color={0,0,127}));
    annotation (Icon(graphics={
          Ellipse(
            extent={{-20,20},{20,-22}},
            fillColor={127,0,0},
            fillPattern=FillPattern.Solid,
            pattern=LinePattern.None),
          Ellipse(
            extent={{-20,20},{20,-22}},
            fillColor={127,0,0},
            fillPattern=FillPattern.Solid,
            pattern=LinePattern.None),
          Rectangle(
            extent={{-80,58},{80,-62}},
            lineColor={0,0,0},
            fillColor={127,0,0},
            fillPattern=FillPattern.Solid),
          Line(
            points={{-66,28},{66,28}}),
          Line(
            points={{-66,0},{66,0}}),
          Line(
            points={{-66,-32},{66,-32}}),
          Line(
            points={{-66,58},{-66,-62}}),
          Line(
            points={{66,58},{66,-62}})}));
  end IdealHeatEmission;
  end IdealHeatingSystem;
  end HeatTransfer;
  annotation (uses(Buildings(version = "11.0.0"), Modelica(version = "4.0.0"),
      IDEAS(version="3.0.0")),
  Icon(graphics={  Rectangle(lineColor = {200, 200, 200}, fillColor = {248, 248, 248},
            fillPattern =                                                                            FillPattern.HorizontalCylinder, extent = {{-100, -100}, {100, 100}}, radius = 25), Rectangle(lineColor = {128, 128, 128}, extent = {{-100, -100}, {100, 100}}, radius = 25)}));
end Trano;

    model distribution



        replaceable package Medium=Modelica.Media.Interfaces.PartialMedium;
  Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium =
        Medium)
    annotation (Placement(transformation(extent={{90,-60},{110,-40}}),
        iconTransformation(extent={{90,-60},{110,-40}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium =
        Medium)
    annotation (Placement(transformation(extent={{90,40},{110,60}}),
        iconTransformation(extent={{90,40},{110,60}})));
  Modelica.Fluid.Interfaces.FluidPort_a port_a1[1](redeclare package Medium =
        Medium)
    annotation (Placement(transformation(extent={{-110,-58},{-90,-38}}),
        iconTransformation(extent={{-110,-58},{-90,-38}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_b1[1](redeclare package Medium =
        Medium)
    annotation (Placement(transformation(extent={{-110,40},{-90,60}}),
        iconTransformation(extent={{-110,38},{-90,58}})));
          Trano.Controls.BaseClasses.DataBus dataBus annotation (Placement(
        transformation(extent={{-118,68},{-78,108}}), iconTransformation(extent
          ={{-228,58},{-208,78}})));
       



      three_zones_hydronic.Trano.
    Fluid.Ventilation.PumpPump_001
     pump_001(
         dp_nominal=10000.0,
    m_flow_nominal=0.008
,
    redeclare package Medium = MediumW

    ) annotation (
    Placement(transformation(origin = { 67.33333333333334, -84.0 },
    extent = {{10, -10}, {-10, 10}}
)));
        three_zones_hydronic.Trano.Controls.ventilation.CollectorControlControl_5
    control_5 annotation (
    Placement(transformation(origin = { 87.33333333333334, -64.0 },
    extent = {{5, -5}, {-5, 5}}
)));
        IDEAS.Fluid.Actuators.Valves.ThreeWayEqualPercentageLinear
             three_way_valve_001(
    redeclare package Medium = MediumW,
    use_inputFilter=false,
        dpFixed_nominal={100,0},
    dpValve_nominal=6000.0,
    fraK=0.7,
    deltaM=0.02,
    m_flow_nominal=0.0078,
    delta0=0.01,
    R=50.0,
    linearized={false, false},
    l={0.01,0.01}
,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState) "Three-wayvalve"  annotation (
    Placement(transformation(origin = { 9.666666666666671, 16.0 },
    extent = {{10, -10}, {-10, 10}}
)));
        three_zones_hydronic.Trano.Controls.ventilation.
    ThreeWayValveControlControl_6
    control_6 annotation (
    Placement(transformation(origin = { 29.66666666666667, 36.0 },
    extent = {{5, -5}, {-5, 5}}
)));
        IDEAS.Fluid.Actuators.Valves.ThreeWayEqualPercentageLinear
             three_way_valve_002(
    redeclare package Medium = MediumW,
    use_inputFilter=false,
        dpFixed_nominal={100,0},
    dpValve_nominal=6000.0,
    fraK=0.7,
    deltaM=0.02,
    m_flow_nominal=0.0078,
    delta0=0.01,
    R=50.0,
    linearized={false, false},
    l={0.01,0.01}
,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState) "Three-wayvalve"  annotation (
    Placement(transformation(origin = { 2.6666666666666714, -57.0 },
    extent = {{10, -10}, {-10, 10}}
)));
        three_zones_hydronic.Trano.Controls.ventilation.
    ThreeWayValveControlControl_7
    control_7 annotation (
    Placement(transformation(origin = { 22.66666666666667, -37.0 },
    extent = {{5, -5}, {-5, 5}}
)));
        IDEAS.Fluid.FixedResistances.Junction split_valve_001 (
        dp_nominal={10000,-1,-1},
    deltaM=0.3,
    m_flow_nominal=0.008*{1,-1,-1},
    linearized=false
,
    redeclare package Medium = MediumW,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState)
    "Flow splitter"  annotation (
    Placement(transformation(origin = { -75.0, -21.0 },
    extent = {{10, -10}, {-10, 10}}
)));
        Buildings.Fluid.Sensors.TemperatureTwoPort temperature_sensor_001(tau=0, 
    redeclare package Medium = MediumW,
    m_flow_nominal=mRad_flow_nominal) "Radiator"  annotation (
    Placement(transformation(origin = { -55.0, 49.0 },
    extent = {{10, -10}, {-10, 10}}
)));
        IDEAS.Fluid.FixedResistances.Junction split_valve_002 (
        dp_nominal={10000,-1,-1},
    deltaM=0.3,
    m_flow_nominal=0.008*{1,-1,-1},
    linearized=false
,
    redeclare package Medium = MediumW,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState)
    "Flow splitter"  annotation (
    Placement(transformation(origin = { -89.0, -76.0 },
    extent = {{10, -10}, {-10, 10}}
)));
        Buildings.Fluid.Sensors.TemperatureTwoPort temperature_sensor_002(tau=0, 
    redeclare package Medium = MediumW,
    m_flow_nominal=mRad_flow_nominal) "Radiator"  annotation (
    Placement(transformation(origin = { -61.0, 71.0 },
    extent = {{10, -10}, {-10, 10}}
)));


equation    connect(port_a1[1],split_valve_001.port_1)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ 0.0, -10.5 }    ,{ -37.5, -10.5 }    ,{ -37.5, -10.5 }    ,{ -75.0, -10.5 }    ,{ -75.0, -21.0 }    },
color={0, 0, 139},
thickness=0.1,pattern = LinePattern.Dash,
smooth=Smooth.None))
    ;    connect(port_a1[2],split_valve_001.port_1)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ 0.0, -10.5 }    ,{ -37.5, -10.5 }    ,{ -37.5, -10.5 }    ,{ -75.0, -10.5 }    ,{ -75.0, -21.0 }    },
color={0, 0, 139},
thickness=0.1,pattern = LinePattern.Dash,
smooth=Smooth.None))
    ;    connect(port_a1[3],split_valve_002.port_1)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ 0.0, -38.0 }    ,{ -44.5, -38.0 }    ,{ -44.5, -38.0 }    ,{ -89.0, -38.0 }    ,{ -89.0, -76.0 }    },
color={0, 0, 139},
thickness=0.1,pattern = LinePattern.Dash,
smooth=Smooth.None))
    ;    connect(pump_001.dataBus,control_5.dataBus)
annotation (Line(
points={{ 67.33333333333334, -84.0 }    ,{ 67.33333333333334, -74.0 }    ,{ 77.33333333333334, -74.0 }    ,{ 77.33333333333334, -74.0 }    ,{ 87.33333333333334, -74.0 }    ,{ 87.33333333333334, -64.0 }    },
color={139, 0, 0},
thickness=0.1,pattern = LinePattern.Dash,
smooth=Smooth.None))
    ;    connect(pump_001.port_b,three_way_valve_001.port_1)
annotation (Line(
points={{ 67.33333333333334, -84.0 }    ,{ 67.33333333333334, -34.0 }    ,{ 38.50000000000001, -34.0 }    ,{ 38.50000000000001, -34.0 }    ,{ 9.666666666666671, -34.0 }    ,{ 9.666666666666671, 16.0 }    },
color={0, 0, 139},
thickness=0.75,pattern = LinePattern.Solid,
smooth=Smooth.None))
    ;    connect(pump_001.port_b,three_way_valve_002.port_1)
annotation (Line(
points={{ 67.33333333333334, -84.0 }    ,{ 67.33333333333334, -70.5 }    ,{ 35.00000000000001, -70.5 }    ,{ 35.00000000000001, -70.5 }    ,{ 2.6666666666666714, -70.5 }    ,{ 2.6666666666666714, -57.0 }    },
color={0, 0, 139},
thickness=0.75,pattern = LinePattern.Solid,
smooth=Smooth.None))
    ;    connect(three_way_valve_001.y,control_6.y)
annotation (Line(
points={{ 9.666666666666671, 16.0 }    ,{ 9.666666666666671, 26.0 }    ,{ 19.66666666666667, 26.0 }    ,{ 19.66666666666667, 26.0 }    ,{ 29.66666666666667, 26.0 }    ,{ 29.66666666666667, 36.0 }    },
color={139, 0, 0},
thickness=0.1,pattern = LinePattern.Dash,
smooth=Smooth.None))
    ;    connect(three_way_valve_001.port_2,temperature_sensor_001.port_a)
annotation (Line(
points={{ 9.666666666666671, 16.0 }    ,{ 9.666666666666671, 32.5 }    ,{ -22.666666666666664, 32.5 }    ,{ -22.666666666666664, 32.5 }    ,{ -55.0, 32.5 }    ,{ -55.0, 49.0 }    },
color={0, 0, 139},
thickness=0.75,pattern = LinePattern.Solid,
smooth=Smooth.None))
    ;    connect(three_way_valve_001.port_3,split_valve_001.port_3)
annotation (Line(
points={{ 9.666666666666671, 16.0 }    ,{ 9.666666666666671, -2.5 }    ,{ -32.666666666666664, -2.5 }    ,{ -32.666666666666664, -2.5 }    ,{ -75.0, -2.5 }    ,{ -75.0, -21.0 }    },
color={0, 0, 139},
thickness=0.75,pattern = LinePattern.Solid,
smooth=Smooth.None))
    ;    connect(control_6.u,temperature_sensor_001.T)
annotation (Line(
points={{ 29.66666666666667, 36.0 }    ,{ 29.66666666666667, 42.5 }    ,{ -12.666666666666664, 42.5 }    ,{ -12.666666666666664, 42.5 }    ,{ -55.0, 42.5 }    ,{ -55.0, 49.0 }    },
color={139, 0, 0},
thickness=0.1,pattern = LinePattern.Dash,
smooth=Smooth.None))
    ;    connect(three_way_valve_002.y,control_7.y)
annotation (Line(
points={{ 2.6666666666666714, -57.0 }    ,{ 2.6666666666666714, -47.0 }    ,{ 12.666666666666671, -47.0 }    ,{ 12.666666666666671, -47.0 }    ,{ 22.66666666666667, -47.0 }    ,{ 22.66666666666667, -37.0 }    },
color={139, 0, 0},
thickness=0.1,pattern = LinePattern.Dash,
smooth=Smooth.None))
    ;    connect(three_way_valve_002.port_2,temperature_sensor_002.port_a)
annotation (Line(
points={{ 2.6666666666666714, -57.0 }    ,{ 2.6666666666666714, 7.0 }    ,{ -29.166666666666664, 7.0 }    ,{ -29.166666666666664, 7.0 }    ,{ -61.0, 7.0 }    ,{ -61.0, 71.0 }    },
color={0, 0, 139},
thickness=0.75,pattern = LinePattern.Solid,
smooth=Smooth.None))
    ;    connect(three_way_valve_002.port_3,split_valve_002.port_3)
annotation (Line(
points={{ 2.6666666666666714, -57.0 }    ,{ 2.6666666666666714, -66.5 }    ,{ -43.166666666666664, -66.5 }    ,{ -43.166666666666664, -66.5 }    ,{ -89.0, -66.5 }    ,{ -89.0, -76.0 }    },
color={0, 0, 139},
thickness=0.75,pattern = LinePattern.Solid,
smooth=Smooth.None))
    ;    connect(control_7.u,temperature_sensor_002.T)
annotation (Line(
points={{ 22.66666666666667, -37.0 }    ,{ 22.66666666666667, 17.0 }    ,{ -19.166666666666664, 17.0 }    ,{ -19.166666666666664, 17.0 }    ,{ -61.0, 17.0 }    ,{ -61.0, 71.0 }    },
color={139, 0, 0},
thickness=0.1,pattern = LinePattern.Dash,
smooth=Smooth.None))
    ;    connect(port_a,pump_001.port_a)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ 0.0, -42.0 }    ,{ 33.66666666666667, -42.0 }    ,{ 33.66666666666667, -42.0 }    ,{ 67.33333333333334, -42.0 }    ,{ 67.33333333333334, -84.0 }    },
color={0, 0, 139},
thickness=0.1,pattern = LinePattern.Dash,
smooth=Smooth.None))
    ;    connect(port_b,split_valve_001.port_2)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ 0.0, -10.5 }    ,{ -37.5, -10.5 }    ,{ -37.5, -10.5 }    ,{ -75.0, -10.5 }    ,{ -75.0, -21.0 }    },
color={0, 0, 139},
thickness=0.1,pattern = LinePattern.Dash,
smooth=Smooth.None))
    ;    connect(port_b1[1],temperature_sensor_001.port_b)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ 0.0, 24.5 }    ,{ -27.5, 24.5 }    ,{ -27.5, 24.5 }    ,{ -55.0, 24.5 }    ,{ -55.0, 49.0 }    },
color={0, 0, 139},
thickness=0.1,pattern = LinePattern.Dash,
smooth=Smooth.None))
    ;    connect(port_b1[2],temperature_sensor_001.port_b)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ 0.0, 24.5 }    ,{ -27.5, 24.5 }    ,{ -27.5, 24.5 }    ,{ -55.0, 24.5 }    ,{ -55.0, 49.0 }    },
color={0, 0, 139},
thickness=0.1,pattern = LinePattern.Dash,
smooth=Smooth.None))
    ;    connect(port_b,split_valve_002.port_2)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ 0.0, -38.0 }    ,{ -44.5, -38.0 }    ,{ -44.5, -38.0 }    ,{ -89.0, -38.0 }    ,{ -89.0, -76.0 }    },
color={0, 0, 139},
thickness=0.1,pattern = LinePattern.Dash,
smooth=Smooth.None))
    ;    connect(port_b1[3],temperature_sensor_002.port_b)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ 0.0, 35.5 }    ,{ -30.5, 35.5 }    ,{ -30.5, 35.5 }    ,{ -61.0, 35.5 }    ,{ -61.0, 71.0 }    },
color={0, 0, 139},
thickness=0.1,pattern = LinePattern.Dash,
smooth=Smooth.None))
    ;    connect(dataBus,control_5.dataBus)
    ;    connect(dataBus,control_6.dataBus)
    ;    connect(dataBus,control_7.dataBus)
    ;
  annotation (
    Icon(
      coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}),
        graphics={Rectangle(
          extent={{-60,100},{60,-100}},
          lineColor={238,46,47},
          fillColor={215,215,215},
          fillPattern=FillPattern.Forward)}));
end distribution;
package Data "Data for transient thermal building simulation"
extends Modelica.Icons.MaterialPropertiesPackage;

package Glazing "Library of building glazing systems"
extends Modelica.Icons.MaterialPropertiesPackage;
    record  epcdouble_001 = IDEAS.Buildings.Data.Interfaces.Glazing (
          final nLay=3,
      final checkLowPerformanceGlazing=false,
          mats={three_zones_hydronic.Data.Materials.glass_001
        (d=0.0038),three_zones_hydronic.Data.Materials.air_001
        (d=0.012),three_zones_hydronic.Data.Materials.glass_001
        (d=0.0038)    },
    final SwTrans=[0, 0.721;
                    10, 0.720;
                    20, 0.718;
                    30, 0.711;
                    40, 0.697;
                    50, 0.665;
                    60, 0.596;
                    70, 0.454;
                    80, 0.218;
                    90, 0.000],
      final SwAbs=[0, 0.082, 0, 0.062;
                  10, 0.082, 0, 0.062;
                  20, 0.084, 0, 0.063;
                  30, 0.086, 0, 0.065;
                  40, 0.090, 0, 0.067;
                  50, 0.094, 0, 0.068;
                  60, 0.101, 0, 0.067;
                  70, 0.108, 0, 0.061;
                  80, 0.112, 0, 0.045;
                  90, 0.000, 0, 0.000],
      final SwTransDif=0.619,
      final SwAbsDif={0.093, 0,  0.063},
      final U_value=2.9,
      final g_value=0.78

    ) "three_zones_hydronic";
    record  ins2ar2020_001 = IDEAS.Buildings.Data.Interfaces.Glazing (
          final nLay=3,
      final checkLowPerformanceGlazing=false,
          mats={three_zones_hydronic.Data.Materials.glass_001
        (d=0.006),three_zones_hydronic.Data.Materials.argon_001
        (d=0.016),three_zones_hydronic.Data.Materials.glass_001
        (d=0.006)    },
    final SwTrans=[0, 0.721;
                    10, 0.720;
                    20, 0.718;
                    30, 0.711;
                    40, 0.697;
                    50, 0.665;
                    60, 0.596;
                    70, 0.454;
                    80, 0.218;
                    90, 0.000],
      final SwAbs=[0, 0.082, 0, 0.062;
                  10, 0.082, 0, 0.062;
                  20, 0.084, 0, 0.063;
                  30, 0.086, 0, 0.065;
                  40, 0.090, 0, 0.067;
                  50, 0.094, 0, 0.068;
                  60, 0.101, 0, 0.067;
                  70, 0.108, 0, 0.061;
                  80, 0.112, 0, 0.045;
                  90, 0.000, 0, 0.000],
      final SwTransDif=0.619,
      final SwAbsDif={0.093, 0,  0.063},
      final U_value=2.9,
      final g_value=0.78

    ) "three_zones_hydronic";
end Glazing;

package Materials "Library of construction materials"
extends Modelica.Icons.MaterialPropertiesPackage;    record brickhollow_001 = IDEAS.Buildings.Data.Interfaces.Material (
 k=0.3,
      c=880.0,
      rho=850.0,
      epsLw=0.88,
      epsSw=0.55);    record air_001 = IDEAS.Buildings.Data.Interfaces.Material (
 k=0.0256,
      c=1006.0,
      rho=1.2,
      epsLw=0.88,
      epsSw=0.55);    record gypsum_001 = IDEAS.Buildings.Data.Interfaces.Material (
 k=0.38,
      c=840.0,
      rho=1120.0,
      epsLw=0.88,
      epsSw=0.55);    record rockwool_001 = IDEAS.Buildings.Data.Interfaces.Material (
 k=0.035,
      c=800.0,
      rho=100.0,
      epsLw=0.88,
      epsSw=0.55);    record material_003 = IDEAS.Buildings.Data.Interfaces.Material (
 k=0.035,
      c=1000.0,
      rho=2000.0,
      epsLw=0.88,
      epsSw=0.55);    record argon_001 = IDEAS.Buildings.Data.Interfaces.Material (
 k=0.0174,
      c=522.0,
      rho=1.66,
      epsLw=0.88,
      epsSw=0.55);    record concrete_001 = IDEAS.Buildings.Data.Interfaces.Material (
 k=1.4,
      c=900.0,
      rho=2240.0,
      epsLw=0.88,
      epsSw=0.55);    record glass_001 = IDEAS.Buildings.Data.Interfaces.Material (
 k=1.0,
      c=840.0,
      rho=2500.0,
      epsLw=0.88,
      epsSw=0.55);    record material_002 = IDEAS.Buildings.Data.Interfaces.Material (
 k=0.035,
      c=1000.0,
      rho=2000.0,
      epsLw=0.88,
      epsSw=0.55);    record brick_001 = IDEAS.Buildings.Data.Interfaces.Material (
 k=0.89,
      c=800.0,
      rho=1920.0,
      epsLw=0.88,
      epsSw=0.55);    record material_001 = IDEAS.Buildings.Data.Interfaces.Material (
 k=0.035,
      c=1000.0,
      rho=2000.0,
      epsLw=0.88,
      epsSw=0.55);end Materials;
package Constructions "Library of building envelope constructions"      record cavitywall_001
    "cavitywall_001"
   extends IDEAS.Buildings.Data.Interfaces.Construction(
      mats={three_zones_hydronic.Data.Materials.brick_001
        (d=0.08),three_zones_hydronic.Data.Materials.rockwool_001
        (d=0.1),three_zones_hydronic.Data.Materials.brickhollow_001
        (d=0.14),three_zones_hydronic.Data.Materials.gypsum_001
        (d=0.015)    });
    end cavitywall_001;      record construction_001
    "construction_001"
   extends IDEAS.Buildings.Data.Interfaces.Construction(
      mats={three_zones_hydronic.Data.Materials.material_001
        (d=0.1),three_zones_hydronic.Data.Materials.material_002
        (d=0.1),three_zones_hydronic.Data.Materials.material_003
        (d=0.1)    });
    end construction_001;      record concreteslab_001
    "concreteslab_001"
   extends IDEAS.Buildings.Data.Interfaces.Construction(
      mats={three_zones_hydronic.Data.Materials.concrete_001
        (d=0.125),three_zones_hydronic.Data.Materials.concrete_001
        (d=0.125)    });
    end concreteslab_001;      record cavitywallpartialfill_001
    "cavitywallpartialfill_001"
   extends IDEAS.Buildings.Data.Interfaces.Construction(
      mats={three_zones_hydronic.Data.Materials.brick_001
        (d=0.08),three_zones_hydronic.Data.Materials.air_001
        (d=0.03),three_zones_hydronic.Data.Materials.rockwool_001
        (d=0.1),three_zones_hydronic.Data.Materials.brickhollow_001
        (d=0.14),three_zones_hydronic.Data.Materials.gypsum_001
        (d=0.015)    });
    end cavitywallpartialfill_001;
end Constructions;
end Data;
model building



replaceable package Medium = IDEAS.Media.Air(extraPropertiesNames={"CO2"})
constrainedby Modelica.Media.Interfaces.PartialMedium
"Medium in the component"
annotation (choicesAllMatching = true);
package MediumW = IDEAS.Media.Water "Medium model";
 parameter Integer nRoo = 2 "Number of rooms";
  parameter Modelica.Units.SI.Volume VRoo=4*6*3 "Volume of one room";
  parameter Modelica.Units.SI.Power Q_flow_nominal=2200
    "Nominal power of heating plant";
 // Due to the night setback, in which the radiator do not provide heat input into the room,
 // we scale the design power of the radiator loop
 parameter Real scaFacRad = 1.5
    "Scaling factor to scale the power (and mass flow rate) of the radiator loop";
  parameter Modelica.Units.SI.Temperature TSup_nominal=273.15 + 50 + 5
    "Nominal supply temperature for radiators";
  parameter Modelica.Units.SI.Temperature TRet_nominal=273.15 + 40 + 5
    "Nominal return temperature for radiators";
  parameter Modelica.Units.SI.Temperature dTRad_nominal=TSup_nominal -
      TRet_nominal "Nominal temperature difference for radiator loop";
  parameter Modelica.Units.SI.Temperature dTBoi_nominal=20
    "Nominal temperature difference for boiler loop";
  parameter Modelica.Units.SI.MassFlowRate mRad_flow_nominal=scaFacRad*
      Q_flow_nominal/dTRad_nominal/4200
    "Nominal mass flow rate of radiator loop";
  parameter Modelica.Units.SI.MassFlowRate mBoi_flow_nominal=scaFacRad*
      Q_flow_nominal/dTBoi_nominal/4200 "Nominal mass flow rate of boiler loop";
  parameter Modelica.Units.SI.PressureDifference dpPip_nominal=10000
    "Pressure difference of pipe (without valve)";
  parameter Modelica.Units.SI.PressureDifference dpVal_nominal=6000
    "Pressure difference of valve";
  parameter Modelica.Units.SI.PressureDifference dpRoo_nominal=6000
    "Pressure difference of flow leg that serves a room";
  parameter Modelica.Units.SI.PressureDifference dpThrWayVal_nominal=6000
    "Pressure difference of three-way valve";
  parameter Modelica.Units.SI.PressureDifference dp_nominal=dpPip_nominal +
      dpVal_nominal + dpRoo_nominal + dpThrWayVal_nominal
    "Pressure difference of loop";



    IDEAS.Buildings.Components.Zone space_001(
    mSenFac=0.822,nPorts = 3,        hZone=2.5,
    V=250.0
,
    n50=0.822*0.5*space_001.n50toAch,
    redeclare package Medium = Medium,
    nSurf=8,
    T_start=293.15) annotation (
    Placement(transformation(origin = { 0, 0 },
    extent = {{-20, -20}, {20, 20}}
)));
        IDEAS.Buildings.Components.OuterWall[3]
    merged_externalwall_17_externalwall_18_externalwall_19(
    redeclare parameter three_zones_hydronic.Data.Constructions.
    cavitywall_001
    constructionType,
    A={ 20.0, 30.0, 50.0 },
    final azi={ 0.0, 90.0, 180.0 },
    redeclare package Medium = Medium,
    final inc={ IDEAS.Types.Tilt.Wall, IDEAS.Types.Tilt.Wall, IDEAS.Types.Tilt.Wall }) annotation (
    Placement(transformation(origin = { -159.8107223479279, 72.50688400153348 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Buildings.Components.Window[2]
    merged_window_7_window_8(
    redeclare parameter three_zones_hydronic.Data.Glazing.
    epcdouble_001 glazing,
    A={ 5.0, 2.0 },
    final azi={ 0.0, 180.0 },
    redeclare package Medium = Medium,
    final inc={ IDEAS.Types.Tilt.Wall, IDEAS.Types.Tilt.Wall }) annotation (
    Placement(transformation(origin = { -37.32990019482635, 186.74332780024122 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Buildings.Components.SlabOnGround flooronground_8(
    redeclare parameter three_zones_hydronic.Data.Constructions.
    concreteslab_001 constructionType,
    redeclare package Medium = Medium,
    A=120.0) annotation (
    Placement(transformation(origin = { -82.8753677977784, -177.63771394040066 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Fluid.HeatExchangers.Radiators.
            RadiatorEN442_2 radiator_003(
                TAir_nominal=293.15,
    dp_nominal=0.0,
    n=1.24,
    deltaM=0.01,
    fraRad=0.3,
    Q_flow_nominal=2000.0,
    nEle=1,
    TRad_nominal=293.15,
    linearized=false,
    from_dp=false,
    T_a_nominal=363.15,
    T_b_nominal=353.15,
    mDry=52.6,
    VWat=0.116
,
    redeclare package Medium = MediumW,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial) "Radiator"  annotation (
    Placement(transformation(origin = { 0, -75 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Fluid.Actuators.Valves.TwoWayEqualPercentage
            valve_003(use_inputFilter=false, 
                    dpFixed_nominal=6000.0,
    dpValve_nominal=6000.0,
    deltaM=0.02,
    m_flow_nominal=0.01,
    delta0=0.01,
    R=50.0,
    linearized=false,
    from_dp=true,
    l=0.0001
,
    redeclare package Medium = MediumW

    ) "Radiator valve"  annotation (
    Placement(transformation(origin = { 30, -75 },
    extent = {{-10, -10}, {10, 10}}
)));
        three_zones_hydronic.Trano.Controls.ventilation.EmissionControlControl_1
    control_1(    schedule=3600*{7, 19},
    THeaSet=24.0,
    THeaSetBack=16.0
) annotation (
    Placement(transformation(origin = { 60.2145235234926, -179.78405468611786 },
    extent = {{-10, -10}, {10, 10}}
)));
        three_zones_hydronic.Trano.Controls.ventilation.OccupancyOccupancy_1
    occupancy_1(    gain=[35; 70; 30],
    k=1/6/4,
    occupancy=3600 * {7, 19}
) annotation (
    Placement(transformation(origin = { -50, 0 },
    extent = {{-10, -10}, {10, 10}}
)));
    IDEAS.Buildings.Components.Zone space_002(
    mSenFac=0.822,nPorts = 3,        hZone=2.5,
    V=175.0
,
    n50=0.822*0.5*space_002.n50toAch,
    redeclare package Medium = Medium,
    nSurf=9,
    T_start=293.15) annotation (
    Placement(transformation(origin = { 250, 150 },
    extent = {{-20, -20}, {20, 20}}
)));
        IDEAS.Buildings.Components.OuterWall[3]
    merged_externalwall_20_externalwall_21_externalwall_22(
    redeclare parameter three_zones_hydronic.Data.Constructions.
    cavitywallpartialfill_001
    constructionType,
    A={ 25.0, 25.0, 34.0 },
    final azi={ 0.0, 90.0, 180.0 },
    redeclare package Medium = Medium,
    final inc={ IDEAS.Types.Tilt.Wall, IDEAS.Types.Tilt.Wall, IDEAS.Types.Tilt.Wall }) annotation (
    Placement(transformation(origin = { -140.94423104339376, 136.8544783047205 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Buildings.Components.Window[2]
    merged_window_9_window_10(
    redeclare parameter three_zones_hydronic.Data.Glazing.
    ins2ar2020_001 glazing,
    A={ 5.0, 2.0 },
    final azi={ 0.0, 180.0 },
    redeclare package Medium = Medium,
    final inc={ IDEAS.Types.Tilt.Wall, IDEAS.Types.Tilt.Wall }) annotation (
    Placement(transformation(origin = { 28.42213627353529, 193.93977232188996 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Buildings.Components.SlabOnGround flooronground_9(
    redeclare parameter three_zones_hydronic.Data.Constructions.
    concreteslab_001 constructionType,
    redeclare package Medium = Medium,
    A=60.0) annotation (
    Placement(transformation(origin = { -52.01329566751508, -195.6710881730768 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Fluid.HeatExchangers.Radiators.
            RadiatorEN442_2 radiator_001(
                TAir_nominal=293.15,
    dp_nominal=0.0,
    n=1.24,
    deltaM=0.01,
    fraRad=0.3,
    Q_flow_nominal=2000.0,
    nEle=1,
    TRad_nominal=293.15,
    linearized=false,
    from_dp=false,
    T_a_nominal=363.15,
    T_b_nominal=353.15,
    mDry=52.6,
    VWat=0.116
,
    redeclare package Medium = MediumW,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial) "Radiator"  annotation (
    Placement(transformation(origin = { 250, 75 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Fluid.Actuators.Valves.TwoWayEqualPercentage
            valve_001(use_inputFilter=false, 
                    dpFixed_nominal=6000.0,
    dpValve_nominal=6000.0,
    deltaM=0.02,
    m_flow_nominal=0.01,
    delta0=0.01,
    R=50.0,
    linearized=false,
    from_dp=true,
    l=0.0001
,
    redeclare package Medium = MediumW

    ) "Radiator valve"  annotation (
    Placement(transformation(origin = { 280, 75 },
    extent = {{-10, -10}, {10, 10}}
)));
        three_zones_hydronic.Trano.Controls.ventilation.EmissionControlControl_2
    control_2(    schedule=3600*{7, 19},
    THeaSet=24.0,
    THeaSetBack=16.0
) annotation (
    Placement(transformation(origin = { 94.02598473079424, 184.4535808983658 },
    extent = {{-10, -10}, {10, 10}}
)));
        three_zones_hydronic.Trano.Controls.ventilation.OccupancyOccupancy_2
    occupancy_2(    gain=[35; 70; 30],
    k=1/6/4,
    occupancy=3600 * {7, 19}
) annotation (
    Placement(transformation(origin = { 200, 150 },
    extent = {{-10, -10}, {10, 10}}
)));
    IDEAS.Buildings.Components.Zone space_003(
    mSenFac=0.822,nPorts = 3,        hZone=2.5,
    V=125.0
,
    n50=0.822*0.5*space_003.n50toAch,
    redeclare package Medium = Medium,
    nSurf=5,
    T_start=293.15) annotation (
    Placement(transformation(origin = { 500, 150 },
    extent = {{-20, -20}, {20, 20}}
)));
        IDEAS.Buildings.Components.OuterWall[3]
    merged_externalwall_23_externalwall_24_externalwall_25(
    redeclare parameter three_zones_hydronic.Data.Constructions.
    construction_001
    constructionType,
    A={ 22.0, 17.0, 36.0 },
    final azi={ 180.0, 180.0, 180.0 },
    redeclare package Medium = Medium,
    final inc={ IDEAS.Types.Tilt.Wall, IDEAS.Types.Tilt.Wall, IDEAS.Types.Tilt.Wall }) annotation (
    Placement(transformation(origin = { -114.18880505660958, -165.21450827796858 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Buildings.Components.SlabOnGround flooronground_10(
    redeclare parameter three_zones_hydronic.Data.Constructions.
    concreteslab_001 constructionType,
    redeclare package Medium = Medium,
    A=60.0) annotation (
    Placement(transformation(origin = { 143.15794547605833, -155.9339930424587 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Fluid.HeatExchangers.Radiators.
            RadiatorEN442_2 radiator_002(
                TAir_nominal=293.15,
    dp_nominal=0.0,
    n=1.24,
    deltaM=0.01,
    fraRad=0.3,
    Q_flow_nominal=2000.0,
    nEle=1,
    TRad_nominal=293.15,
    linearized=false,
    from_dp=false,
    T_a_nominal=363.15,
    T_b_nominal=353.15,
    mDry=52.6,
    VWat=0.116
,
    redeclare package Medium = MediumW,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial) "Radiator"  annotation (
    Placement(transformation(origin = { 500, 75 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Fluid.Actuators.Valves.TwoWayEqualPercentage
            valve_002(use_inputFilter=false, 
                    dpFixed_nominal=6000.0,
    dpValve_nominal=6000.0,
    deltaM=0.02,
    m_flow_nominal=0.01,
    delta0=0.01,
    R=50.0,
    linearized=false,
    from_dp=true,
    l=0.0001
,
    redeclare package Medium = MediumW

    ) "Radiator valve"  annotation (
    Placement(transformation(origin = { 530, 75 },
    extent = {{-10, -10}, {10, 10}}
)));
        three_zones_hydronic.Trano.Controls.ventilation.EmissionControlControl_3
    control_3(    schedule=3600*{7, 19},
    THeaSet=24.0,
    THeaSetBack=16.0
) annotation (
    Placement(transformation(origin = { 181.9709813473585, -102.26730776213212 },
    extent = {{-10, -10}, {10, 10}}
)));
        three_zones_hydronic.Trano.Controls.ventilation.OccupancyOccupancy_3
    occupancy_3(    gain=[35; 70; 30],
    k=1/6/4,
    occupancy=3600 * {7, 19}
) annotation (
    Placement(transformation(origin = { 450, 150 },
    extent = {{-10, -10}, {10, 10}}
)));
            inner IDEAS.BoundaryConditions.SimInfoManager
    sim(interZonalAirFlowType=
  IDEAS.BoundaryConditions.Types.
  InterZonalAirFlow.OnePort) "Data reader"
annotation (Placement(transformation(extent={{-96,76},{-76,96}})));     annotation (
    Placement(transformation(origin = { -100, 200 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Buildings.Components.InternalWall internal_space_001_space_002_cavitywall
    (redeclare parameter three_zones_hydronic.
    Data.Constructions.cavitywall_001 constructionType,
    redeclare package Medium = Medium,
    A = 20.0, inc = IDEAS.Types.Tilt.
    Wall, azi =
    10) "Partition wall between the two
    rooms"  annotation (
    Placement(transformation(origin = { 125.0, 0 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Buildings.Components.InternalWall internal_space_002_space_001_construction
    (redeclare parameter three_zones_hydronic.
    Data.Constructions.construction_001 constructionType,
    redeclare package Medium = Medium,
    A = 15.0, inc = IDEAS.Types.Tilt.
    Wall, azi =
    10) "Partition wall between the two
    rooms"  annotation (
    Placement(transformation(origin = { 125.0, 150 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Buildings.Components.InternalWall internal_space_002_space_003_cavitywallpartialfill
    (redeclare parameter three_zones_hydronic.
    Data.Constructions.cavitywallpartialfill_001 constructionType,
    redeclare package Medium = Medium,
    A = 22.0, inc = IDEAS.Types.Tilt.
    Wall, azi =
    10) "Partition wall between the two
    rooms"  annotation (
    Placement(transformation(origin = { 375.0, 150 },
    extent = {{-10, -10}, {10, 10}}
)));
      three_zones_hydronic.Trano.
    Fluid.Ventilation.PumpPump_001
     pump_001(
         dp_nominal=10000.0,
    m_flow_nominal=0.008
,
    redeclare package Medium = MediumW

    ) annotation (
    Placement(transformation(origin = { -142.16002590224033, -144.1806090479737 },
    extent = {{-10, -10}, {10, 10}}
)));
        three_zones_hydronic.Trano.Controls.ventilation.CollectorControlControl_5
    control_5 annotation (
    Placement(transformation(origin = { -76.6904387359216, 151.06008505959093 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Fluid.Actuators.Valves.ThreeWayEqualPercentageLinear
             three_way_valve_001(
    redeclare package Medium = MediumW,
    use_inputFilter=false,
        dpFixed_nominal={100,0},
    dpValve_nominal=6000.0,
    fraK=0.7,
    deltaM=0.02,
    m_flow_nominal=0.0078,
    delta0=0.01,
    R=50.0,
    linearized={false, false},
    l={0.01,0.01}
,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState) "Three-wayvalve"  annotation (
    Placement(transformation(origin = { 30, -275 },
    extent = {{-10, -10}, {10, 10}}
)));
        three_zones_hydronic.Trano.Controls.ventilation.
    ThreeWayValveControlControl_6
    control_6 annotation (
    Placement(transformation(origin = { -20, -275 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Fluid.Actuators.Valves.ThreeWayEqualPercentageLinear
             three_way_valve_002(
    redeclare package Medium = MediumW,
    use_inputFilter=false,
        dpFixed_nominal={100,0},
    dpValve_nominal=6000.0,
    fraK=0.7,
    deltaM=0.02,
    m_flow_nominal=0.0078,
    delta0=0.01,
    R=50.0,
    linearized={false, false},
    l={0.01,0.01}
,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState) "Three-wayvalve"  annotation (
    Placement(transformation(origin = { 530, -125 },
    extent = {{-10, -10}, {10, 10}}
)));
        three_zones_hydronic.Trano.Controls.ventilation.
    ThreeWayValveControlControl_7
    control_7 annotation (
    Placement(transformation(origin = { 480, -125 },
    extent = {{-10, -10}, {10, 10}}
)));
    three_zones_hydronic.Trano.Fluid.Boilers.
BoilerWithStorageBoiler_001 boiler_001(
    a={0.9},
    dp=5000*{2,1},
    dp_nominal=5000.0,
    effCur=Buildings.Fluid.Types.EfficiencyCurves.Constant,
    deltaM=0.1,
    hTan=2.0,
    show_T=false,
    Q_flow_nominal=2000.0,
    nSeg=4,
    VTan=0.2,
    T_nominal=353.15,
    dIns=0.002,
    linearizeFlowResistance=false,
    nominal_mass_flow_radiator_loop=0.07142857142857142,
    nominal_mass_flow_rate_boiler=0.07142857142857142,
    V_flow=0.07142857142857142/1000*{0.5,1}
,
redeclare package MediumW = MediumW, fue = Buildings.Fluid.Data.Fuels.HeatingOilLowerHeatingValue()) "Boiler"  annotation (
    Placement(transformation(origin = { 58.77739006856573, 180.10865736819437 },
    extent = {{-10, -10}, {10, 10}}
)));
        three_zones_hydronic.Trano.Controls.ventilation.BoilerControlControl_4
    control_4(    threshold_outdoor_air_cutoff=288.15,
    threshold_to_switch_off_boiler=288.15,
    TSup_nominal=353.15
) annotation (
    Placement(transformation(origin = { -162.99028877892013, 107.29713609437002 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Fluid.FixedResistances.Junction split_valve_001 (
        dp_nominal={10000,-1,-1},
    deltaM=0.3,
    m_flow_nominal=0.008*{1,-1,-1},
    linearized=false
,
    redeclare package Medium = MediumW,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState)
    "Flow splitter"  annotation (
    Placement(transformation(origin = { 130, -175 },
    extent = {{-10, -10}, {10, 10}}
)));
        Buildings.Fluid.Sensors.TemperatureTwoPort temperature_sensor_001(tau=0, 
    redeclare package Medium = MediumW,
    m_flow_nominal=mRad_flow_nominal) "Radiator"  annotation (
    Placement(transformation(origin = { 150, -25 },
    extent = {{-10, -10}, {10, 10}}
)));
        IDEAS.Fluid.FixedResistances.Junction split_valve_002 (
        dp_nominal={10000,-1,-1},
    deltaM=0.3,
    m_flow_nominal=0.008*{1,-1,-1},
    linearized=false
,
    redeclare package Medium = MediumW,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyState)
    "Flow splitter"  annotation (
    Placement(transformation(origin = { 630, -25 },
    extent = {{-10, -10}, {10, 10}}
)));
        Buildings.Fluid.Sensors.TemperatureTwoPort temperature_sensor_002(tau=0, 
    redeclare package Medium = MediumW,
    m_flow_nominal=mRad_flow_nominal) "Radiator"  annotation (
    Placement(transformation(origin = { 400, -25 },
    extent = {{-10, -10}, {10, 10}}
)));
        three_zones_hydronic.Trano.Controls.ventilation.DataServer
        data_bus (redeclare package
          Medium = Medium) annotation (
    Placement(transformation(origin = { -5.536234057059645, 198.50484631697083 },
    extent = {{-10, -10}, {10, 10}}
)));


equation    connect(space_001.propsBus[1:3],merged_externalwall_17_externalwall_18_externalwall_19[1:3].propsBus_a)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ -79.90536117396395, 0.0 }    ,{ -79.90536117396395, 72.50688400153348 }    ,{ -159.8107223479279, 72.50688400153348 }    },
color={255,204,51},
thickness=0.1,
smooth=Smooth.None));    connect(space_001.propsBus[4:5],merged_window_7_window_8[1:2].propsBus_a)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ -18.664950097413175, 0.0 }    ,{ -18.664950097413175, 186.74332780024122 }    ,{ -37.32990019482635, 186.74332780024122 }    },
color={255,204,51},
thickness=0.1,
smooth=Smooth.None));    connect(space_001.propsBus[6],flooronground_8.propsBus_a)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ -41.4376838988892, 0.0 }    ,{ -41.4376838988892, -177.63771394040066 }    ,{ -82.8753677977784, -177.63771394040066 }    },
color={191,0,0},
thickness=0.1,
smooth=Smooth.None));    connect(space_001.gainCon,radiator_003.heatPortCon)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ 0.0, 0.0 }    ,{ 0.0, -75.0 }    ,{ 0.0, -75.0 }    },
color={255,204,51},
thickness=0.1,
smooth=Smooth.None));    connect(space_001.gainRad,radiator_003.heatPortRad)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ 0.0, 0.0 }    ,{ 0.0, -75.0 }    ,{ 0.0, -75.0 }    },
color={255,204,51},
thickness=0.1,
smooth=Smooth.None));    connect(space_001.yOcc,occupancy_1.y)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ -25.0, 0.0 }    ,{ -25.0, 0.0 }    ,{ -50.0, 0.0 }    },
color={255,204,51},
thickness=0.1,
smooth=Smooth.None));    connect(space_001.propsBus[7],internal_space_001_space_002_cavitywall.propsBus_a)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ 62.5, 0.0 }    ,{ 62.5, 0.0 }    ,{ 125.0, 0.0 }    },
color={191,0,0},
thickness=0.1,
smooth=Smooth.None));    connect(space_001.propsBus[8],internal_space_002_space_001_construction.propsBus_a)
annotation (Line(
points={{ 0.0, 0.0 }    ,{ 62.5, 0.0 }    ,{ 62.5, 150.0 }    ,{ 125.0, 150.0 }    },
color={191,0,0},
thickness=0.1,
smooth=Smooth.None));    connect(radiator_003.port_b,valve_003.port_a)
annotation (Line(
points={{ 0.0, -75.0 }    ,{ 15.0, -75.0 }    ,{ 15.0, -75.0 }    ,{ 30.0, -75.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(valve_003.y,control_1.y)
annotation (Line(
points={{ 30.0, -75.0 }    ,{ 45.1072617617463, -75.0 }    ,{ 45.1072617617463, -179.78405468611786 }    ,{ 60.2145235234926, -179.78405468611786 }    },
color={139, 0, 0},
thickness=0.1,
smooth=Smooth.None));    connect(valve_003.port_b,split_valve_001.port_1)
annotation (Line(
points={{ 30.0, -75.0 }    ,{ 80.0, -75.0 }    ,{ 80.0, -175.0 }    ,{ 130.0, -175.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(space_002.propsBus[1:3],merged_externalwall_20_externalwall_21_externalwall_22[1:3].propsBus_a)
annotation (Line(
points={{ 250.0, 150.0 }    ,{ 54.52788447830312, 150.0 }    ,{ 54.52788447830312, 136.8544783047205 }    ,{ -140.94423104339376, 136.8544783047205 }    },
color={255,204,51},
thickness=0.1,
smooth=Smooth.None));    connect(space_002.propsBus[4:5],merged_window_9_window_10[1:2].propsBus_a)
annotation (Line(
points={{ 250.0, 150.0 }    ,{ 139.21106813676766, 150.0 }    ,{ 139.21106813676764, 193.93977232188996 }    ,{ 28.42213627353529, 193.93977232188996 }    },
color={255,204,51},
thickness=0.1,
smooth=Smooth.None));    connect(space_002.propsBus[6],flooronground_9.propsBus_a)
annotation (Line(
points={{ 250.0, 150.0 }    ,{ 98.99335216624246, 150.0 }    ,{ 98.99335216624246, -195.6710881730768 }    ,{ -52.01329566751508, -195.6710881730768 }    },
color={191,0,0},
thickness=0.1,
smooth=Smooth.None));    connect(space_002.gainCon,radiator_001.heatPortCon)
annotation (Line(
points={{ 250.0, 150.0 }    ,{ 250.0, 150.0 }    ,{ 250.0, 75.0 }    ,{ 250.0, 75.0 }    },
color={255,204,51},
thickness=0.1,
smooth=Smooth.None));    connect(space_002.gainRad,radiator_001.heatPortRad)
annotation (Line(
points={{ 250.0, 150.0 }    ,{ 250.0, 150.0 }    ,{ 250.0, 75.0 }    ,{ 250.0, 75.0 }    },
color={255,204,51},
thickness=0.1,
smooth=Smooth.None));    connect(space_002.yOcc,occupancy_2.y)
annotation (Line(
points={{ 250.0, 150.0 }    ,{ 225.0, 150.0 }    ,{ 225.0, 150.0 }    ,{ 200.0, 150.0 }    },
color={255,204,51},
thickness=0.1,
smooth=Smooth.None));    connect(space_002.propsBus[7],internal_space_001_space_002_cavitywall.propsBus_b)
annotation (Line(
points={{ 250.0, 150.0 }    ,{ 187.5, 150.0 }    ,{ 187.5, 0.0 }    ,{ 125.0, 0.0 }    },
color={191,0,0},
thickness=0.1,
smooth=Smooth.None));    connect(space_002.propsBus[8],internal_space_002_space_001_construction.propsBus_b)
annotation (Line(
points={{ 250.0, 150.0 }    ,{ 187.5, 150.0 }    ,{ 187.5, 150.0 }    ,{ 125.0, 150.0 }    },
color={191,0,0},
thickness=0.1,
smooth=Smooth.None));    connect(space_002.propsBus[9],internal_space_002_space_003_cavitywallpartialfill.propsBus_a)
annotation (Line(
points={{ 250.0, 150.0 }    ,{ 312.5, 150.0 }    ,{ 312.5, 150.0 }    ,{ 375.0, 150.0 }    },
color={191,0,0},
thickness=0.1,
smooth=Smooth.None));    connect(radiator_001.port_b,valve_001.port_a)
annotation (Line(
points={{ 250.0, 75.0 }    ,{ 265.0, 75.0 }    ,{ 265.0, 75.0 }    ,{ 280.0, 75.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(valve_001.y,control_2.y)
annotation (Line(
points={{ 280.0, 75.0 }    ,{ 187.0129923653971, 75.0 }    ,{ 187.0129923653971, 184.4535808983658 }    ,{ 94.02598473079424, 184.4535808983658 }    },
color={139, 0, 0},
thickness=0.1,
smooth=Smooth.None));    connect(valve_001.port_b,split_valve_001.port_1)
annotation (Line(
points={{ 280.0, 75.0 }    ,{ 205.0, 75.0 }    ,{ 205.0, -175.0 }    ,{ 130.0, -175.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(space_003.propsBus[1:3],merged_externalwall_23_externalwall_24_externalwall_25[1:3].propsBus_a)
annotation (Line(
points={{ 500.0, 150.0 }    ,{ 192.90559747169522, 150.0 }    ,{ 192.90559747169522, -165.21450827796858 }    ,{ -114.18880505660958, -165.21450827796858 }    },
color={255,204,51},
thickness=0.1,
smooth=Smooth.None));    connect(space_003.propsBus[4],flooronground_10.propsBus_a)
annotation (Line(
points={{ 500.0, 150.0 }    ,{ 321.57897273802917, 150.0 }    ,{ 321.57897273802917, -155.9339930424587 }    ,{ 143.15794547605833, -155.9339930424587 }    },
color={191,0,0},
thickness=0.1,
smooth=Smooth.None));    connect(space_003.gainCon,radiator_002.heatPortCon)
annotation (Line(
points={{ 500.0, 150.0 }    ,{ 500.0, 150.0 }    ,{ 500.0, 75.0 }    ,{ 500.0, 75.0 }    },
color={255,204,51},
thickness=0.1,
smooth=Smooth.None));    connect(space_003.gainRad,radiator_002.heatPortRad)
annotation (Line(
points={{ 500.0, 150.0 }    ,{ 500.0, 150.0 }    ,{ 500.0, 75.0 }    ,{ 500.0, 75.0 }    },
color={255,204,51},
thickness=0.1,
smooth=Smooth.None));    connect(space_003.yOcc,occupancy_3.y)
annotation (Line(
points={{ 500.0, 150.0 }    ,{ 475.0, 150.0 }    ,{ 475.0, 150.0 }    ,{ 450.0, 150.0 }    },
color={255,204,51},
thickness=0.1,
smooth=Smooth.None));    connect(space_003.propsBus[5],internal_space_002_space_003_cavitywallpartialfill.propsBus_b)
annotation (Line(
points={{ 500.0, 150.0 }    ,{ 437.5, 150.0 }    ,{ 437.5, 150.0 }    ,{ 375.0, 150.0 }    },
color={191,0,0},
thickness=0.1,
smooth=Smooth.None));    connect(radiator_002.port_b,valve_002.port_a)
annotation (Line(
points={{ 500.0, 75.0 }    ,{ 515.0, 75.0 }    ,{ 515.0, 75.0 }    ,{ 530.0, 75.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(valve_002.y,control_3.y)
annotation (Line(
points={{ 530.0, 75.0 }    ,{ 355.98549067367924, 75.0 }    ,{ 355.98549067367924, -102.26730776213212 }    ,{ 181.9709813473585, -102.26730776213212 }    },
color={139, 0, 0},
thickness=0.1,
smooth=Smooth.None));    connect(valve_002.port_b,split_valve_002.port_1)
annotation (Line(
points={{ 530.0, 75.0 }    ,{ 580.0, 75.0 }    ,{ 580.0, -25.0 }    ,{ 630.0, -25.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(pump_001.dataBus,control_5.dataBus)
annotation (Line(
points={{ -142.16002590224033, -144.1806090479737 }    ,{ -109.42523231908098, -144.1806090479737 }    ,{ -109.42523231908098, 151.06008505959093 }    ,{ -76.6904387359216, 151.06008505959093 }    },
color={139, 0, 0},
thickness=0.1,
smooth=Smooth.None));    connect(pump_001.port_b,three_way_valve_001.port_1)
annotation (Line(
points={{ -142.16002590224033, -144.1806090479737 }    ,{ -56.08001295112017, -144.1806090479737 }    ,{ -56.08001295112017, -275.0 }    ,{ 30.0, -275.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(pump_001.port_b,three_way_valve_002.port_1)
annotation (Line(
points={{ -142.16002590224033, -144.1806090479737 }    ,{ 193.91998704887985, -144.1806090479737 }    ,{ 193.91998704887982, -125.0 }    ,{ 530.0, -125.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(three_way_valve_001.y,control_6.y)
annotation (Line(
points={{ 30.0, -275.0 }    ,{ 5.0, -275.0 }    ,{ 5.0, -275.0 }    ,{ -20.0, -275.0 }    },
color={139, 0, 0},
thickness=0.1,
smooth=Smooth.None));    connect(three_way_valve_001.port_2,temperature_sensor_001.port_a)
annotation (Line(
points={{ 30.0, -275.0 }    ,{ 90.0, -275.0 }    ,{ 90.0, -25.0 }    ,{ 150.0, -25.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(three_way_valve_001.port_3,split_valve_001.port_3)
annotation (Line(
points={{ 30.0, -275.0 }    ,{ 80.0, -275.0 }    ,{ 80.0, -175.0 }    ,{ 130.0, -175.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(control_6.u,temperature_sensor_001.T)
annotation (Line(
points={{ -20.0, -275.0 }    ,{ 65.0, -275.0 }    ,{ 65.0, -25.0 }    ,{ 150.0, -25.0 }    },
color={139, 0, 0},
thickness=0.1,
smooth=Smooth.None));    connect(three_way_valve_002.y,control_7.y)
annotation (Line(
points={{ 530.0, -125.0 }    ,{ 505.0, -125.0 }    ,{ 505.0, -125.0 }    ,{ 480.0, -125.0 }    },
color={139, 0, 0},
thickness=0.1,
smooth=Smooth.None));    connect(three_way_valve_002.port_2,temperature_sensor_002.port_a)
annotation (Line(
points={{ 530.0, -125.0 }    ,{ 465.0, -125.0 }    ,{ 465.0, -25.0 }    ,{ 400.0, -25.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(three_way_valve_002.port_3,split_valve_002.port_3)
annotation (Line(
points={{ 530.0, -125.0 }    ,{ 580.0, -125.0 }    ,{ 580.0, -25.0 }    ,{ 630.0, -25.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(control_7.u,temperature_sensor_002.T)
annotation (Line(
points={{ 480.0, -125.0 }    ,{ 440.0, -125.0 }    ,{ 440.0, -25.0 }    ,{ 400.0, -25.0 }    },
color={139, 0, 0},
thickness=0.1,
smooth=Smooth.None));    connect(boiler_001.dataBus,control_4.dataBus)
annotation (Line(
points={{ 58.77739006856573, 180.10865736819437 }    ,{ -52.1064493551772, 180.10865736819437 }    ,{ -52.106449355177205, 107.29713609437002 }    ,{ -162.99028877892013, 107.29713609437002 }    },
color={139, 0, 0},
thickness=0.1,
smooth=Smooth.None));    connect(boiler_001.port_b,pump_001.port_a)
annotation (Line(
points={{ 58.77739006856573, 180.10865736819437 }    ,{ -41.6913179168373, 180.10865736819437 }    ,{ -41.691317916837306, -144.1806090479737 }    ,{ -142.16002590224033, -144.1806090479737 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(split_valve_001.port_2,boiler_001.port_a)
annotation (Line(
points={{ 130.0, -175.0 }    ,{ 94.38869503428286, -175.0 }    ,{ 94.38869503428288, 180.10865736819437 }    ,{ 58.77739006856573, 180.10865736819437 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(temperature_sensor_001.port_b,radiator_001.port_a)
annotation (Line(
points={{ 150.0, -25.0 }    ,{ 200.0, -25.0 }    ,{ 200.0, 75.0 }    ,{ 250.0, 75.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(temperature_sensor_001.port_b,radiator_003.port_a)
annotation (Line(
points={{ 150.0, -25.0 }    ,{ 75.0, -25.0 }    ,{ 75.0, -75.0 }    ,{ 0.0, -75.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(split_valve_002.port_2,boiler_001.port_a)
annotation (Line(
points={{ 630.0, -25.0 }    ,{ 344.3886950342829, -25.0 }    ,{ 344.3886950342829, 180.10865736819437 }    ,{ 58.77739006856573, 180.10865736819437 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(temperature_sensor_002.port_b,radiator_002.port_a)
annotation (Line(
points={{ 400.0, -25.0 }    ,{ 450.0, -25.0 }    ,{ 450.0, 75.0 }    ,{ 500.0, 75.0 }    },
color={0, 0, 139},
thickness=0.75,
smooth=Smooth.None));    connect(control_1.dataBus,data_bus.dataBus)
annotation (Line(
points={{ 60.2145235234926, -179.78405468611786 }    ,{ 27.33914473321648, -179.78405468611786 }    ,{ 27.33914473321648, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(occupancy_1.dataBus,data_bus.dataBus)
annotation (Line(
points={{ -50.0, 0.0 }    ,{ -27.768117028529822, 0.0 }    ,{ -27.768117028529822, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(control_2.dataBus,data_bus.dataBus)
annotation (Line(
points={{ 94.02598473079424, 184.4535808983658 }    ,{ 44.244875336867295, 184.4535808983658 }    ,{ 44.244875336867295, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(occupancy_2.dataBus,data_bus.dataBus)
annotation (Line(
points={{ 200.0, 150.0 }    ,{ 97.23188297147017, 150.0 }    ,{ 97.23188297147018, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(control_3.dataBus,data_bus.dataBus)
annotation (Line(
points={{ 181.9709813473585, -102.26730776213212 }    ,{ 88.21737364514942, -102.26730776213212 }    ,{ 88.21737364514944, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(occupancy_3.dataBus,data_bus.dataBus)
annotation (Line(
points={{ 450.0, 150.0 }    ,{ 222.23188297147018, 150.0 }    ,{ 222.23188297147016, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(control_5.dataBus,data_bus.dataBus)
annotation (Line(
points={{ -76.6904387359216, 151.06008505959093 }    ,{ -41.113336396490624, 151.06008505959093 }    ,{ -41.113336396490624, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(control_6.dataBus,data_bus.dataBus)
annotation (Line(
points={{ -20.0, -275.0 }    ,{ -12.768117028529822, -275.0 }    ,{ -12.768117028529822, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(control_7.dataBus,data_bus.dataBus)
annotation (Line(
points={{ 480.0, -125.0 }    ,{ 237.23188297147018, -125.0 }    ,{ 237.23188297147016, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(control_4.dataBus,data_bus.dataBus)
annotation (Line(
points={{ -162.99028877892013, 107.29713609437002 }    ,{ -84.2632614179899, 107.29713609437002 }    ,{ -84.26326141798988, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(space_001.gainCon,data_bus.port[1])
annotation (Line(
points={{ 0.0, 0.0 }    ,{ -2.7681170285298227, 0.0 }    ,{ -2.7681170285298227, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(space_001.ports[1],data_bus.port_a[1])
annotation (Line(
points={{ 0.0, 0.0 }    ,{ -2.7681170285298227, 0.0 }    ,{ -2.7681170285298227, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(space_002.gainCon,data_bus.port[2])
annotation (Line(
points={{ 250.0, 150.0 }    ,{ 122.23188297147017, 150.0 }    ,{ 122.23188297147018, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(space_002.ports[1],data_bus.port_a[2])
annotation (Line(
points={{ 250.0, 150.0 }    ,{ 122.23188297147017, 150.0 }    ,{ 122.23188297147018, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(space_003.gainCon,data_bus.port[3])
annotation (Line(
points={{ 500.0, 150.0 }    ,{ 247.23188297147018, 150.0 }    ,{ 247.23188297147016, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));    connect(space_003.ports[1],data_bus.port_a[3])
annotation (Line(
points={{ 500.0, 150.0 }    ,{ 247.23188297147018, 150.0 }    ,{ 247.23188297147016, 198.50484631697083 }    ,{ -5.536234057059645, 198.50484631697083 }    },
thickness=0.05,
smooth=Smooth.None));annotation (Diagram(coordinateSystem(extent={{-212.99028877892013,-325.0},{680.0,250.0}})), Icon(
        coordinateSystem(extent={{-212.99028877892013,-325.0},{680.0,250.0}})));
end building;


end three_zones_hydronic;